Program Version,EnergyPlus, Version 23.2.0-7636e6b3e9, YMD=2024.06.17 20:26
! <Version>, Version ID
 Version, 23.2
! <Timesteps per Hour>, #TimeSteps, Minutes per TimeStep {minutes}
 Timesteps per Hour,  6, 10
! <System Convergence Limits>, Minimum System TimeStep {minutes}, Max HVAC Iterations, Minimum Plant Iterations, Maximum Plant Iterations
 System Convergence Limits, 1, 20, 2, 8
! <Simulation Control>, Do Zone Sizing, Do System Sizing, Do Plant Sizing, Do Design Days, Do Weather Simulation, Do HVAC Sizing Simulation
 Simulation Control, Yes, Yes, Yes, No, Yes, No
! <Performance Precision Tradeoffs>, Use Coil Direct Simulation, Zone Radiant Exchange Algorithm, Override Mode, Number of Timestep In Hour, Force Euler Method, Minimum Number of Warmup Days, Force Suppress All Begin Environment Resets, Minimum System Timestep, MaxZoneTempDiff, MaxAllowedDelTemp
 Performance Precision Tradeoffs, No, ScriptF, Normal, 6, No, 1, No, 1.0, 0.300, 2.0000E-003
! <Output Reporting Tolerances>, Tolerance for Time Heating Setpoint Not Met, Tolerance for Zone Cooling Setpoint Not Met Time
 Output Reporting Tolerances, 1.110, 1.110, 
! <Site:GroundTemperature:BuildingSurface>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:BuildingSurface,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00
! <Site:GroundTemperature:FCfactorMethod>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:FCfactorMethod,  17.37,  16.83,  17.79,  19.29,  23.21,  26.23,  28.27,  28.89,  27.84,  25.49,  22.35,  19.44
! <Site:GroundTemperature:Shallow>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Shallow,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00
! <Site:GroundTemperature:Deep>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Deep,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00
! <Site:GroundReflectance>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:SnowModifier>, Normal, Daylighting {dimensionless}
 Site:GroundReflectance:SnowModifier,   1.000,   1.000
! <Site:GroundReflectance:Snow>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:Snow:Daylighting>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow:Daylighting,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Environment:Weather Station>,Wind Sensor Height Above Ground {m},Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Sensor Height Above Ground {m},Wind Speed Modifier Coefficient-Internal,Temperature Modifier Coefficient-Internal
Environment:Weather Station,10.000,0.140,270.000,1.500,1.586,9.750E-003
! <Site:Location>, Location Name, Latitude {N+/S- Deg}, Longitude {E+/W- Deg},  Time Zone Number {GMT+/-}, Elevation {m},  Standard Pressure at Elevation {Pa}, Standard RhoAir at Elevation
Site:Location,SHENZHEN - CHN SWERA WMO#=594930,22.55,114.10,8.00,18.00,101109,1.2017
! <Site Water Mains Temperature Information>,Calculation Method{},Water Mains Temperature Schedule Name{},Annual Average Outdoor Air Temperature{C},Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC},Fixed Default Water Mains Temperature{C}
Site Water Mains Temperature Information,CorrelationFromWeatherFile,NA,22.90,13.36,NA
! <Building Information>, Building Name,North Axis {deg},Terrain,  Loads Convergence Tolerance Value,Temperature Convergence Tolerance Value,  Solar Distribution,Maximum Number of Warmup Days,Minimum Number of Warmup Days
 Building Information,test&#13&#10,0.000,City,4.00000E-002,0.40000,FullExteriorWithReflectionsFromExteriorSurfaces,25,1
! <Inside Convection Algorithm>, Algorithm {Simple | TARP | CeilingDiffuser | AdaptiveConvectionAlgorithm}
Inside Convection Algorithm,TARP
! <Outside Convection Algorithm>, Algorithm {SimpleCombined | TARP | MoWitt | DOE-2 | AdaptiveConvectionAlgorithm}
Outside Convection Algorithm,DOE-2
! <Sky Radiance Distribution>, Value {Anisotropic}
Sky Radiance Distribution,Anisotropic
! <Zone Air Solution Algorithm>, Algorithm {ThirdOrderBackwardDifference | AnalyticalSolution | EulerMethod}, Space Heat Balance Sizing, Space Heat Balance Simulation
 Zone Air Solution Algorithm, ThirdOrderBackwardDifference, No, No
! <Zone Air Carbon Dioxide Balance Simulation>, Simulation {Yes/No}, Carbon Dioxide Concentration
 Zone Air Carbon Dioxide Balance Simulation, No,N/A
! <Zone Air Generic Contaminant Balance Simulation>, Simulation {Yes/No}, Generic Contaminant Concentration
 Zone Air Generic Contaminant Balance Simulation, No,N/A
! <Zone Air Mass Flow Balance Simulation>, Enforce Mass Balance, Adjust Zone Mixing and Return {AdjustMixingOnly | AdjustReturnOnly | AdjustMixingThenReturn | AdjustReturnThenMixing | None}, Adjust Zone Infiltration {AddInfiltration | AdjustInfiltration | None}, Infiltration Zones {MixingSourceZonesOnly | AllZones}
 Zone Air Mass Flow Balance Simulation, No,N/A,N/A,N/A
! <HVACSystemRootFindingAlgorithm>, Value {RegulaFalsi | Bisection | BisectionThenRegulaFalsi | RegulaFalsiThenBisection}
 HVACSystemRootFindingAlgorithm, RegulaFalsi
! <Environment:Site Atmospheric Variation>,Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Gradient Coefficient {K/m}
Environment:Site Atmospheric Variation,0.330,460.000,6.500000E-003
! <Surface Geometry>,Starting Corner,Vertex Input Direction,Coordinate System,Daylight Reference Point Coordinate System,Rectangular (Simple) Surface Coordinate System
 Surface Geometry,UpperLeftCorner,Counterclockwise,RelativeCoordinateSystem,RelativeCoordinateSystem,RelativeToZoneOrigin
! <ShadingProperty Reflectance>,Shading Surface Name,Shading Type,Diffuse Solar Reflectance, Diffuse Visible Reflectance,Surface Glazing Fraction,Surface Glazing Contruction
ShadingProperty Reflectance,PVSD_10_133E269E_0,Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-PVSD_10_133E269E_0,Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,PVSD_10_133E269E_1,Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-PVSD_10_133E269E_1,Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,PVSD_11_93B7B787_0,Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-PVSD_11_93B7B787_0,Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,PVSD_11_93B7B787_1,Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-PVSD_11_93B7B787_1,Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,PVSD_12_3787333A_0,Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-PVSD_12_3787333A_0,Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,PVSD_12_3787333A_1,Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-PVSD_12_3787333A_1,Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,PVSD_13_6F3C5B4D_0,Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-PVSD_13_6F3C5B4D_0,Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,PVSD_13_6F3C5B4D_1,Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-PVSD_13_6F3C5B4D_1,Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,PVSD_14_458FF0FC_0,Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-PVSD_14_458FF0FC_0,Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,PVSD_14_458FF0FC_1,Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-PVSD_14_458FF0FC_1,Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,PVSD_15_F5E8C8BD_0,Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-PVSD_15_F5E8C8BD_0,Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,PVSD_15_F5E8C8BD_1,Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-PVSD_15_F5E8C8BD_1,Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,PVSD_16_A7802795_0,Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-PVSD_16_A7802795_0,Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,PVSD_16_A7802795_1,Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-PVSD_16_A7802795_1,Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,PVSD_1_0F00BCB4_0,Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-PVSD_1_0F00BCB4_0,Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,PVSD_1_0F00BCB4_1,Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-PVSD_1_0F00BCB4_1,Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,PVSD_1_A936AA2B_1,Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-PVSD_1_A936AA2B_1,Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,PVSD_1_A936AA2B_2,Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-PVSD_1_A936AA2B_2,Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,PVSD_1_A936AA2B_3,Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-PVSD_1_A936AA2B_3,Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,PVSD_1_A936AA2B_4,Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-PVSD_1_A936AA2B_4,Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,PVSD_2_0F12316F_1,Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-PVSD_2_0F12316F_1,Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,PVSD_2_0F12316F_2,Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-PVSD_2_0F12316F_2,Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,PVSD_2_0F12316F_3,Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-PVSD_2_0F12316F_3,Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,PVSD_2_0F12316F_4,Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-PVSD_2_0F12316F_4,Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,PVSD_2_F1DE2046_0,Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-PVSD_2_F1DE2046_0,Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,PVSD_2_F1DE2046_1,Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-PVSD_2_F1DE2046_1,Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,PVSD_3_33FFADBB_0,Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-PVSD_3_33FFADBB_0,Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,PVSD_3_33FFADBB_1,Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-PVSD_3_33FFADBB_1,Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,PVSD_4_FE911D0C_0,Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-PVSD_4_FE911D0C_0,Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,PVSD_4_FE911D0C_1,Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-PVSD_4_FE911D0C_1,Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,PVSD_5_0A007518_0,Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-PVSD_5_0A007518_0,Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,PVSD_5_0A007518_1,Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-PVSD_5_0A007518_1,Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,PVSD_6_1A5D233B_0,Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-PVSD_6_1A5D233B_0,Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,PVSD_6_1A5D233B_1,Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-PVSD_6_1A5D233B_1,Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,PVSD_7_7DB4E4A8_0,Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-PVSD_7_7DB4E4A8_0,Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,PVSD_7_7DB4E4A8_1,Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-PVSD_7_7DB4E4A8_1,Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,PVSD_8_97A144A3_0,Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-PVSD_8_97A144A3_0,Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,PVSD_8_97A144A3_1,Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-PVSD_8_97A144A3_1,Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,PVSD_9_6D8550F1_0,Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-PVSD_9_6D8550F1_0,Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,PVSD_9_6D8550F1_1,Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,Mir-PVSD_9_6D8550F1_1,Detached Shading:Building,0.20,0.20,0.00, N/A
ShadingProperty Reflectance,FLOOR_C4D31A66 1,Detached Shading:Building,0.50,0.50,0.00, N/A
ShadingProperty Reflectance,Mir-FLOOR_C4D31A66 1,Detached Shading:Building,0.50,0.50,0.00, N/A
ShadingProperty Reflectance,ROOFCEILING_ADD018D7 1,Detached Shading:Building,0.35,0.35,0.00, N/A
ShadingProperty Reflectance,Mir-ROOFCEILING_ADD018D7 1,Detached Shading:Building,0.35,0.35,0.00, N/A
ShadingProperty Reflectance,WALL_1_EDC8A310 1,Detached Shading:Building,0.35,0.35,0.00, N/A
ShadingProperty Reflectance,Mir-WALL_1_EDC8A310 1,Detached Shading:Building,0.35,0.35,0.00, N/A
ShadingProperty Reflectance,WALL_2_DD60CDCB 1,Detached Shading:Building,0.35,0.35,0.00, N/A
ShadingProperty Reflectance,Mir-WALL_2_DD60CDCB 1,Detached Shading:Building,0.35,0.35,0.00, N/A
ShadingProperty Reflectance,WALL_3_CA50D4C0 1,Detached Shading:Building,0.35,0.35,0.00, N/A
ShadingProperty Reflectance,Mir-WALL_3_CA50D4C0 1,Detached Shading:Building,0.35,0.35,0.00, N/A
ShadingProperty Reflectance,WALL_4_EBD1F216 1,Detached Shading:Building,0.35,0.35,0.00, N/A
ShadingProperty Reflectance,Mir-WALL_4_EBD1F216 1,Detached Shading:Building,0.35,0.35,0.00, N/A
ShadingProperty Reflectance,WINDOW_41DC6838,Detached Shading:Building,0.00,0.00,1.00, GENERIC DOUBLE PANE
ShadingProperty Reflectance,Mir-WINDOW_41DC6838,Detached Shading:Building,0.00,0.00,1.00, GENERIC DOUBLE PANE
! <Surface Heat Transfer Algorithm>, Value {CTF - ConductionTransferFunction | EMPD - MoisturePenetrationDepthConductionTransferFunction | CondFD - ConductionFiniteDifference | HAMT - CombinedHeatAndMoistureFiniteElement} - Description,Inside Surface Max Temperature Limit{C}, Surface Convection Coefficient Lower Limit {W/m2-K}, Surface Convection Coefficient Upper Limit {W/m2-K}
Surface Heat Transfer Algorithm, CTF - ConductionTransferFunction,200,0.10,1000.0
! <Shading Summary>, Number of Fixed Detached Shades, Number of Building Detached Shades, Number of Attached Shades
 Shading Summary,0,94,0
! <Zone Summary>, Number of Zones, Number of Zone Surfaces, Number of SubSurfaces
 Zone Summary,1,6,0
! <Zone Information>,Zone Name,North Axis {deg},Origin X-Coordinate {m},Origin Y-Coordinate {m},Origin Z-Coordinate {m},Centroid X-Coordinate {m},Centroid Y-Coordinate {m},Centroid Z-Coordinate {m},Type,Zone Multiplier,Zone List Multiplier,Minimum X {m},Maximum X {m},Minimum Y {m},Maximum Y {m},Minimum Z {m},Maximum Z {m},Ceiling Height {m},Volume {m3},Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall},Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}, Floor Area {m2},Exterior Gross Wall Area {m2},Exterior Net Wall Area {m2},Exterior Window Area {m2}, Number of Surfaces, Number of SubSurfaces, Number of Shading SubSurfaces,  Part of Total Building Area
 Zone Information, ROOM_2_D67BD6DB,0.0,0.00,0.00,0.00,31.03,-40.87,1.82,1,1,1,29.00,33.00,-43.75,-38.25,0.00,3.70,3.70,7.90,TARP,DOE-2,22.00,65.26,65.26,0.00,6,0,0,Yes
! <Zone Internal Gains Nominal>,Zone Name, Floor Area {m2},# Occupants,Area per Occupant {m2/person},Occupant per Area {person/m2},Interior Lighting {W/m2},Electric Load {W/m2},Gas Load {W/m2},Other Load {W/m2},Hot Water Eq {W/m2},Steam Equipment {W/m2},Sum Loads per Area {W/m2},Outdoor Controlled Baseboard Heat
 Zone Internal Gains Nominal, ROOM_2_D67BD6DB,22.00,1.2,17.699,5.650E-002,10.550,10.330,0.000,0.000,0.000,0.000,20.880,No
! <People Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Number of People {},People/Floor Area {person/m2},Floor Area per person {m2/person},Fraction Radiant,Fraction Convected,Sensible Fraction Calculation,Activity level,ASHRAE 55 Warnings,Carbon Dioxide Generation Rate,Nominal Minimum Number of People,Nominal Maximum Number of People
 People Internal Gains Nominal, ROOM_2_D67BD6DB_SPACE GENERIC OFFICE PEOPLE,GENERIC OFFICE OCCUPANCY,ROOM_2_D67BD6DB,22.00,1.2,1.2,5.650E-002,17.699,0.300,0.700,AutoCalculate,SEATED ADULT ACTIVITY,No,3.8200E-008,0,1
! <Lights Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Lighting Level {W},Lights/Floor Area {W/m2},Lights per person {W/person},Fraction Return Air,Fraction Radiant,Fraction Short Wave,Fraction Convected,Fraction Replaceable,End-Use Category,Nominal Minimum Lighting Level {W},Nominal Maximum Lighting Level {W}
 Lights Internal Gains Nominal, ROOM_2_D67BD6DB_SPACE GENERIC OFFICE LIGHTING,GENERIC OFFICE LIGHTING,ROOM_2_D67BD6DB,22.00,1.2,232.100,10.550,186.726,0.000,0.700,0.200,0.100,1.000,General,0.000,232.100
! <ElectricEquipment Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Nominal Minimum Equipment Level {W},Nominal Maximum Equipment Level {W}
 ElectricEquipment Internal Gains Nominal, ROOM_2_D67BD6DB_SPACE GENERIC OFFICE EQUIPMENT,GENERIC OFFICE EQUIPMENT,ROOM_2_D67BD6DB,22.00,1.2,227.260,10.330,182.832,0.000,0.500,0.000,0.500,Electric Equipment,0.000,227.260
! <Shadowing/Sun Position Calculations Annual Simulations>, Shading Calculation Method, Shading Calculation Update Frequency Method, Shading Calculation Update Frequency {days}, Maximum Figures in Shadow Overlap Calculations {}, Polygon Clipping Algorithm, Pixel Counting Resolution, Sky Diffuse Modeling Algorithm, Output External Shading Calculation Results, Disable Self-Shading Within Shading Zone Groups, Disable Self-Shading From Shading Zone Groups to Other Zones
Shadowing/Sun Position Calculations Annual Simulations,PolygonClipping,Periodic,30,15000,SutherlandHodgman,512,SimpleSkyDiffuseModeling,No,No,No
! <ZoneInfiltration Airflow Stats Nominal>,Name,Schedule Name,Zone Name, Zone Floor Area {m2}, # Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s-m2},Volume Flow Rate/Exterior Surface Area {m3/s-m2},ACH - Air Changes per Hour,Equation A - Constant Term Coefficient {},Equation B - Temperature Term Coefficient {1/C},Equation C - Velocity Term Coefficient {s/m}, Equation D - Velocity Squared Term Coefficient {s2/m2}
 ZoneInfiltration Airflow Stats Nominal, ROOM_2_D67BD6DB_SPACE GENERIC OFFICE INFILTRATION,GENERIC OFFICE INFILTRATION,ROOM_2_D67BD6DB,22.00,1.2,1.977E-002,8.988E-004,2.266E-004,9.011,1.000,0.000,0.000,0.000
! <AirFlow Model>, Simple
 AirFlow Model, Simple
! <RoomAir Model>, Zone Name, Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined
RoomAir Model,ROOM_2_D67BD6DB,Mixing/Well-Stirred
! <AirflowNetwork Model:Control>, No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation
AirflowNetwork Model:Control,NoMultizoneOrDistribution
! <Zone Volume Capacitance Multiplier>, Sensible Heat Capacity Multiplier, Moisture Capacity Multiplier, Carbon Dioxide Capacity Multiplier, Generic Contaminant Capacity Multiplier
Zone Volume Capacitance Multiplier,   1.000 ,   1.000,   1.000,   1.000
! <Load Timesteps in Zone Design Calculation Averaging Window>, Value
 Load Timesteps in Zone Design Calculation Averaging Window,    6
! <Heating Sizing Factor Information>, Sizing Factor ID, Value
 Heating Sizing Factor Information, Global,   1.2500    
 Heating Sizing Factor Information, Zone ROOM_2_D67BD6DB,   1.2500    
! <Cooling Sizing Factor Information>, Sizing Factor ID, Value
 Cooling Sizing Factor Information, Global,   1.1500    
 Cooling Sizing Factor Information, Zone ROOM_2_D67BD6DB,   1.1500    
! <Zone Sizing Information>, Zone Name, Load Type, Calc Des Load {W}, User Des Load {W}, Calc Des Air Flow Rate {m3/s}, User Des Air Flow Rate {m3/s}, Design Day Name, Date/Time of Peak, Temperature at Peak {C}, Humidity Ratio at Peak {kgWater/kgDryAir}, Floor Area {m2}, # Occupants, Calc Outdoor Air Flow Rate {m3/s}, Calc DOAS Heat Addition Rate {W}
 Zone Sizing Information, ROOM_2_D67BD6DB, Cooling, 976.04751, 1122.45463, 7.96250E-002, 9.15688E-002, SHENZHEN ANN CLG .4% CONDNS DB=>MWB, 7/21 20:40:00, 30.83200, 1.89808E-002, 22.00000, 1.24300, 9.64348E-003, 0.00000
 Zone Sizing Information, ROOM_2_D67BD6DB, Heating, 987.92605, 1234.90756, 4.24239E-002, 5.30298E-002, SHENZHEN ANN HTG 99.6% CONDNS DB, 1/21 19:00:00, 6.90000, 6.18231E-003, 22.00000, 1.24300, 9.64348E-003, 0.00000
! <Component Sizing Information>, Component Type, Component Name, Input Field Description, Value
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, ROOM_2_D67BD6DB IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, ROOM_2_D67BD6DB IDEAL LOADS AIR SYSTEM, Design Size Maximum Sensible Heating Capacity [W], 1401.54971
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, ROOM_2_D67BD6DB IDEAL LOADS AIR SYSTEM, Design Size Maximum Cooling Air Flow Rate [m3/s], 9.15688E-002
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, ROOM_2_D67BD6DB IDEAL LOADS AIR SYSTEM, Design Size Maximum Total Cooling Capacity [W], 1717.90587
! <Environment>,Environment Name,Environment Type, Start Date, End Date, Start DayOfWeek, Duration {#days}, Source:Start DayOfWeek,  Use Daylight Saving, Use Holidays, Apply Weekend Holiday Rule,  Use Rain Values, Use Snow Values, Sky Temperature Model
! <Environment:Special Days>, Special Day Name, Special Day Type, Source, Start Date, Duration {#days}
! <Environment:Daylight Saving>, Daylight Saving Indicator, Source, Start Date, End Date
! <Environment:WarmupDays>, NumberofWarmupDays
Environment,RUN PERIOD 1,WeatherFileRunPeriod,01/01/2006,12/31/2006,Sunday,365,Use RunPeriod Specified Day,No,No,No,Yes,Yes,Clark and Allen
Environment:Daylight Saving,No,RunPeriod Object
Environment:WarmupDays,  2
! <Warmup Convergence Information>,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaC},Std Dev Warmup Temperature Difference {deltaC},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {W},Std Dev Warmup Load Difference {W},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
 Warmup Convergence Information,ROOM_2_D67BD6DB,RunPeriod: RUN PERIOD 1,3.9267970951E-002,2.6623182641E-002,Pass,Pass,0.1334593073,0.3630717264,Pass,Pass
! <Program Control Information:Threads/Parallel Sims>, Threading Supported,Maximum Number of Threads, Env Set Threads (OMP_NUM_THREADS), EP Env Set Threads (EP_OMP_NUM_THREADS), IDF Set Threads, Number of Threads Used (Interior Radiant Exchange), Number Nominal Surfaces, Number Parallel Sims
Program Control:Threads/Parallel Sims, No,1, N/A, N/A, N/A, N/A, N/A, N/A
End of Data
