
OS:Version,
  {f9fcde5c-0227-4a46-b884-605508e84e8d}, !- Handle
  3.7.0;                                  !- Version Identifier

OS:Building,
  {08ee9172-e12c-4d70-abb4-3dd7aaa9f467}, !- Handle
  test&#13&#10,                           !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {076f2ae3-6d9a-4a6d-8010-b64e4e267104}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  MediumOffice;                           !- Standards Building Type

OS:Facility,
  {e29b94e3-6720-4f94-af3d-c759b17d7101}; !- Handle

OS:Site,
  {741ead64-f93e-45c3-a69d-18fb00f2c796}, !- Handle
  Site 1,                                 !- Name
  ,                                       !- Latitude {deg}
  ,                                       !- Longitude {deg}
  ,                                       !- Time Zone {hr}
  ,                                       !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {6bde0300-ee7d-4d87-800c-8b2fb20dd2fe}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  FullExteriorWithReflections;            !- Solar Distribution

OS:Sizing:Parameters,
  {cb1ba071-ebea-4abc-afac-aea4c7d38218}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {8fa52f0a-61cb-455b-b96c-51d8b5d02188}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {31189840-631d-44fb-ba6b-2fda3a504b18}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  Periodic,                               !- Shading Calculation Update Frequency Method
  30,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {d4f2a3b3-c563-408a-be79-4c53ceb015cf}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {625603d9-d295-4a79-bb5c-c65b76962973}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {3cf37bb1-5fbd-404e-ad71-9ac9b740c6eb}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:WeatherFile,
  {ccffdf16-8dfc-4212-8343-16c86816408e}, !- Handle
  SHENZHEN,                               !- City
  -,                                      !- State Province Region
  CHN,                                    !- Country
  SWERA,                                  !- Data Source
  594930,                                 !- WMO Number
  22.55,                                  !- Latitude {deg}
  114.1,                                  !- Longitude {deg}
  8,                                      !- Time Zone {hr}
  18,                                     !- Elevation {m}
  C:/Users/ADMIN/AppData/Roaming/ladybug_tools/weather/CHN_Guangdong.Shenzhen.594930_SWERA/CHN_Guangdong.Shenzhen.594930_SWERA.epw, !- Url
  46D93030,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Sunday;                                 !- Start Day of Week

OS:SizingPeriod:DesignDay,
  {6c5d6541-54d7-4bdc-b3e4-7d8603fb0f70}, !- Handle
  SHENZHEN Ann Htg 99.6% Condns DB,       !- Name
  6.9,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  101109,                                 !- Barometric Pressure {Pa}
  4.5,                                    !- Wind Speed {m/s}
  20,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  ,                                       !- Rain Indicator
  ,                                       !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  ,                                       !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  6.9,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {5fab1ed4-095c-4401-a5fe-62c53fedc527}, !- Handle
  SHENZHEN Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
  12.3,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  101109,                                 !- Barometric Pressure {Pa}
  4.5,                                    !- Wind Speed {m/s}
  20,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  ,                                       !- Rain Indicator
  ,                                       !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  ,                                       !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -5.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {39abf3e6-c041-4836-84d0-f3aa93328af4}, !- Handle
  SHENZHEN Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
  11.9,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  101109,                                 !- Barometric Pressure {Pa}
  8.4,                                    !- Wind Speed {m/s}
  20,                                     !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  ,                                       !- Rain Indicator
  ,                                       !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  ,                                       !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  11.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {63bdc0a5-5fcd-46c4-b5af-71960ffcec08}, !- Handle
  SHENZHEN Ann Clg .4% Condns DB=>MWB,    !- Name
  33.8,                                   !- Maximum Dry-Bulb Temperature {C}
  5.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101109,                                 !- Barometric Pressure {Pa}
  3.4,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  ,                                       !- Rain Indicator
  ,                                       !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  ,                                       !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  26.5,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.685,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  1.554;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {cd6610eb-add0-4413-81f4-712d1e622570}, !- Handle
  SHENZHEN Ann Clg .4% Condns WB=>MDB,    !- Name
  31,                                     !- Maximum Dry-Bulb Temperature {C}
  5.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101109,                                 !- Barometric Pressure {Pa}
  3.4,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  ,                                       !- Rain Indicator
  ,                                       !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  ,                                       !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  28.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.685,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  1.554;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {3d7041bd-0c72-42a7-9281-4645b00bbd8f}, !- Handle
  SHENZHEN Ann Clg .4% Condns DP=>MDB,    !- Name
  30.2,                                   !- Maximum Dry-Bulb Temperature {C}
  5.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101109,                                 !- Barometric Pressure {Pa}
  3.4,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  ,                                       !- Rain Indicator
  ,                                       !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  ,                                       !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  28.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.685,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  1.554;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {a92751af-2e33-466a-86ee-3c01e3c8c032}, !- Handle
  SHENZHEN Ann Clg .4% Condns Enth=>MDB,  !- Name
  31.3,                                   !- Maximum Dry-Bulb Temperature {C}
  5.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101109,                                 !- Barometric Pressure {Pa}
  3.4,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  ,                                       !- Rain Indicator
  ,                                       !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  ,                                       !- Daylight Saving Time Indicator
  Enthalpy,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  94500,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.685,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  1.554;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:Site:WaterMainsTemperature,
  {b1fdc61b-7256-47eb-866f-156549baa06e}, !- Handle
  CorrelationFromWeatherFile;             !- Calculation Method

OS:ClimateZones,
  {b008a8cf-1488-4170-97c2-2e253f320a38}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  2A;                                     !- Climate Zone Value 1

OS:OutputControl:ReportingTolerances,
  {d26e008e-3338-405c-aaa8-1ab1c62889d9}, !- Handle
  1.11,                                   !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1.11;                                   !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Output:Variable,
  {5710c322-732c-4305-9ffb-e75448dda992}, !- Handle
  Output Variable 1,                      !- Name
  ,                                       !- Key Value
  Baseboard Electricity Energy,           !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {6d0bd9b9-ac1f-4b6d-8bdc-f5af590bc730}, !- Handle
  Output Variable 2,                      !- Name
  ,                                       !- Key Value
  Boiler Electricity Energy,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {8f5df516-b3ad-4ff2-8488-36e185dfb312}, !- Handle
  Output Variable 3,                      !- Name
  ,                                       !- Key Value
  Boiler NaturalGas Energy,               !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {b4a6e289-8513-4c77-ac63-9bbf8a1eee73}, !- Handle
  Output Variable 4,                      !- Name
  ,                                       !- Key Value
  Chiller Electricity Energy,             !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {b3d2e3c4-1b5f-4b62-81f3-2cdc5856d9c2}, !- Handle
  Output Variable 5,                      !- Name
  ,                                       !- Key Value
  Chiller Heater System Cooling Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {89da7058-f6fc-4016-8526-38899999c5ca}, !- Handle
  Output Variable 6,                      !- Name
  ,                                       !- Key Value
  Chiller Heater System Heating Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {a5cbf1ca-35a5-4604-bf11-e17ea2d4cc8d}, !- Handle
  Output Variable 7,                      !- Name
  ,                                       !- Key Value
  Cooling Coil Electricity Energy,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {47cc39c5-8ff1-4794-ac73-328a9b6ff0f3}, !- Handle
  Output Variable 8,                      !- Name
  ,                                       !- Key Value
  Cooling Coil Water Heating Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {01911f8d-9322-4751-98e5-184f78e96244}, !- Handle
  Output Variable 9,                      !- Name
  ,                                       !- Key Value
  Cooling Tower Fan Electricity Energy,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {21fbab4f-056b-440b-b87e-96f92423aa8f}, !- Handle
  Output Variable 10,                     !- Name
  ,                                       !- Key Value
  District Cooling Chilled Water Energy,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {4b89ee1d-c7dc-4677-b7d9-1c6c03a07ab3}, !- Handle
  Output Variable 11,                     !- Name
  ,                                       !- Key Value
  District Heating Hot Water Energy,      !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {783863a2-97b0-40fd-8c3e-b75eab5e0d39}, !- Handle
  Output Variable 12,                     !- Name
  ,                                       !- Key Value
  Evaporative Cooler Electricity Energy,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {23c46afb-0e92-4294-b122-b9ddbab20149}, !- Handle
  Output Variable 13,                     !- Name
  ,                                       !- Key Value
  Fan Electricity Energy,                 !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {ab6fb8bc-3a01-4776-8bf1-3210efc7bbab}, !- Handle
  Output Variable 14,                     !- Name
  ,                                       !- Key Value
  Heating Coil Electricity Energy,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {30bd4781-b291-41c8-a34b-e4c62112b6e6}, !- Handle
  Output Variable 15,                     !- Name
  ,                                       !- Key Value
  Heating Coil NaturalGas Energy,         !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {838024a6-5129-4a2b-a16f-28024bbaf261}, !- Handle
  Output Variable 16,                     !- Name
  ,                                       !- Key Value
  Heating Coil Total Heating Energy,      !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {ece575f5-ebf2-43d6-b3ee-cff8fad0dcb1}, !- Handle
  Output Variable 17,                     !- Name
  ,                                       !- Key Value
  Hot_Water_Loop_Central_Air_Source_Heat_Pump Electricity Consumption, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {42c47ef8-503e-4cb0-8c49-d9458a1f7deb}, !- Handle
  Output Variable 18,                     !- Name
  ,                                       !- Key Value
  Humidifier Electricity Energy,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {0a20abcf-de3b-40b1-8717-a1c2395ce466}, !- Handle
  Output Variable 19,                     !- Name
  ,                                       !- Key Value
  Pump Electricity Energy,                !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {ca12e9d5-0b6a-4195-81e2-24cb6473ba09}, !- Handle
  Output Variable 20,                     !- Name
  ,                                       !- Key Value
  VRF Heat Pump Cooling Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {115927a0-5b32-4257-9edf-7e06fe189091}, !- Handle
  Output Variable 21,                     !- Name
  ,                                       !- Key Value
  VRF Heat Pump Crankcase Heater Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {912635b0-4881-47fb-abc9-519e6ff9835a}, !- Handle
  Output Variable 22,                     !- Name
  ,                                       !- Key Value
  VRF Heat Pump Defrost Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {0c08888f-4d52-4b0b-82d7-144cbcd20cb6}, !- Handle
  Output Variable 23,                     !- Name
  ,                                       !- Key Value
  VRF Heat Pump Heating Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {1866115c-7db3-47e8-bb0f-689324785c50}, !- Handle
  Output Variable 24,                     !- Name
  ,                                       !- Key Value
  Water Heater Electricity Energy,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {77aeddff-85d0-483c-9bfb-0f4243adb98f}, !- Handle
  Output Variable 25,                     !- Name
  ,                                       !- Key Value
  Water Heater NaturalGas Energy,         !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {7e9ca69e-5d8d-4fd0-a460-d1bc101b3f21}, !- Handle
  Output Variable 26,                     !- Name
  ,                                       !- Key Value
  Water Use Equipment Heating Energy,     !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {c314559c-ba69-48b1-b06e-3d1819e5db86}, !- Handle
  Output Variable 27,                     !- Name
  ,                                       !- Key Value
  Zone Electric Equipment Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {4f566c02-4b8d-4769-be4e-8c54388f65f7}, !- Handle
  Output Variable 28,                     !- Name
  ,                                       !- Key Value
  Zone Gas Equipment NaturalGas Energy,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {2e9de98f-73c8-4783-a483-5113d62ffde0}, !- Handle
  Output Variable 29,                     !- Name
  ,                                       !- Key Value
  Zone Ideal Loads Supply Air Total Cooling Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {6ac327b4-53e1-4bb6-9eee-3f16fe6b5e59}, !- Handle
  Output Variable 30,                     !- Name
  ,                                       !- Key Value
  Zone Ideal Loads Supply Air Total Heating Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {0225f1da-d809-4dbf-89e3-fbd524558ba0}, !- Handle
  Output Variable 31,                     !- Name
  ,                                       !- Key Value
  Zone Lights Electricity Energy,         !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {f2c8756f-756c-4432-9eff-cfabe6aa0a3b}, !- Handle
  Output Variable 32,                     !- Name
  ,                                       !- Key Value
  Zone Other Equipment Lost Heat Energy,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {90bafffb-2687-4a6c-9cab-896ccb3d3288}, !- Handle
  Output Variable 33,                     !- Name
  ,                                       !- Key Value
  Zone Other Equipment Total Heating Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {56c6642d-9af9-4ea6-a090-13dae4178ec0}, !- Handle
  Output Variable 34,                     !- Name
  ,                                       !- Key Value
  Zone VRF Air Terminal Cooling Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {5dfd1c83-10c8-4e02-899a-c6adffa0593a}, !- Handle
  Output Variable 35,                     !- Name
  ,                                       !- Key Value
  Zone VRF Air Terminal Heating Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {bc20c2ea-2095-4ac9-8084-5d7973672a04}, !- Handle
  Output Variable 36,                     !- Name
  ,                                       !- Key Value
  Zone Ventilation Fan Electricity Energy, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Table:SummaryReports,
  {306cd0a8-3bbe-4164-bf5f-c1c99d859855}, !- Handle
  AllSummary;                             !- Report Name 1

OS:YearDescription,
  {9a4ffa7b-ae4a-417e-ba3b-f49ccaa49148}, !- Handle
  ,                                       !- Calendar Year
  Sunday,                                 !- Day of Week for Start Day
  No;                                     !- Is Leap Year

OS:ScheduleTypeLimits,
  {dd6abc06-78bb-437d-a3a2-b4b90be7e392}, !- Handle
  Temperature,                            !- Name
  -273.15,                                !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {a094ee4c-52c3-44ad-8fc6-28fea0d1b936}, !- Handle
  Activity Level,                         !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ScheduleTypeLimits,
  {a1264bf9-c8ca-44cc-88a6-841f412c1cc9}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Ruleset,
  {8b9b67e2-992c-48a6-bcda-3d8cf2387f1c}, !- Handle
  Generic Office Infiltration,            !- Name
  {a1264bf9-c8ca-44cc-88a6-841f412c1cc9}, !- Schedule Type Limits Name
  {c9241176-041c-40b7-8bec-34654b94dff5}, !- Default Day Schedule Name
  {9f0dd5fe-207a-483b-b134-676d7de901fe}, !- Summer Design Day Schedule Name
  {27b9751e-b417-4f84-a74d-b55f231f7453}, !- Winter Design Day Schedule Name
  {9612f831-48e6-4564-adf5-656e72f2232c}; !- Holiday Schedule Name

OS:Schedule:Day,
  {c9241176-041c-40b7-8bec-34654b94dff5}, !- Handle
  OfficeMedium INFIL_SCH_PNNL_Default,    !- Name
  {a1264bf9-c8ca-44cc-88a6-841f412c1cc9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {89d489e0-ca9a-4a4f-a5b4-f5e6ce7298c1}, !- Handle
  OfficeMedium INFIL_SCH_PNNL_Wkdy_SmrDsn, !- Name
  {a1264bf9-c8ca-44cc-88a6-841f412c1cc9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {7f433c10-7d37-430b-9003-a87a8912dfaf}, !- Handle
  OfficeMedium INFIL_SCH_PNNL_Sat_WntrDsn, !- Name
  {a1264bf9-c8ca-44cc-88a6-841f412c1cc9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {1c2a71e1-cee3-4957-afe0-862892fce8d1}, !- Handle
  OfficeMedium INFIL_SCH_PNNL_Wkdy,       !- Name
  {a1264bf9-c8ca-44cc-88a6-841f412c1cc9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {4af10701-92d8-4f66-83f7-a348efa6de5f}, !- Handle
  OfficeMedium INFIL_SCH_PNNL_Sat,        !- Name
  {a1264bf9-c8ca-44cc-88a6-841f412c1cc9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {9612f831-48e6-4564-adf5-656e72f2232c}, !- Handle
  OfficeMedium INFIL_SCH_PNNL_Default 1,  !- Name
  {a1264bf9-c8ca-44cc-88a6-841f412c1cc9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9f0dd5fe-207a-483b-b134-676d7de901fe}, !- Handle
  OfficeMedium INFIL_SCH_PNNL_Wkdy_SmrDsn 1, !- Name
  {a1264bf9-c8ca-44cc-88a6-841f412c1cc9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {27b9751e-b417-4f84-a74d-b55f231f7453}, !- Handle
  OfficeMedium INFIL_SCH_PNNL_Sat_WntrDsn 1, !- Name
  {a1264bf9-c8ca-44cc-88a6-841f412c1cc9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {cb14c217-f7ef-4a39-97d4-5fed0384bc65}, !- Handle
  Schedule Rule 1,                        !- Name
  {8b9b67e2-992c-48a6-bcda-3d8cf2387f1c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {46a35ef5-7d3b-427d-b4ec-8d84c78f9037}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {46a35ef5-7d3b-427d-b4ec-8d84c78f9037}, !- Handle
  Schedule Day 1,                         !- Name
  {a1264bf9-c8ca-44cc-88a6-841f412c1cc9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {2c085433-9909-432c-8aec-335ef2da372f}, !- Handle
  Schedule Rule 2,                        !- Name
  {8b9b67e2-992c-48a6-bcda-3d8cf2387f1c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5827d0e1-761c-47eb-8fad-ef6006fb0a58}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5827d0e1-761c-47eb-8fad-ef6006fb0a58}, !- Handle
  Schedule Day 2,                         !- Name
  {a1264bf9-c8ca-44cc-88a6-841f412c1cc9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {15dca262-219b-42cd-812d-d0ad2f9c2d4b}, !- Handle
  Generic Office Heating,                 !- Name
  {dd6abc06-78bb-437d-a3a2-b4b90be7e392}, !- Schedule Type Limits Name
  {fc8054ca-33ff-49a5-a426-4ebd946e584c}, !- Default Day Schedule Name
  {22950c69-6399-4901-912d-dcd3b85f871a}, !- Summer Design Day Schedule Name
  {2c42f317-97d9-4e77-ae44-376177e1dd86}, !- Winter Design Day Schedule Name
  {1285e221-34cc-4466-95f6-4f3fa975d508}; !- Holiday Schedule Name

OS:Schedule:Day,
  {fc8054ca-33ff-49a5-a426-4ebd946e584c}, !- Handle
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM_Default, !- Name
  {dd6abc06-78bb-437d-a3a2-b4b90be7e392}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {5b05b79a-1254-492c-8660-b8a65d0728e8}, !- Handle
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM_Default_SmrDsn, !- Name
  {dd6abc06-78bb-437d-a3a2-b4b90be7e392}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {37e80921-07ad-4347-8bc5-ba86864c0613}, !- Handle
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM_WntrDsn, !- Name
  {dd6abc06-78bb-437d-a3a2-b4b90be7e392}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  17.6,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  19.6,                                   !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Day,
  {7d2a82a4-0767-44f2-8226-422e7d4b6029}, !- Handle
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM_Wkdy, !- Name
  {dd6abc06-78bb-437d-a3a2-b4b90be7e392}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  17.8,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Day,
  {3e6f6e18-41ea-46e7-939d-9ec8cda65a17}, !- Handle
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM_Sat, !- Name
  {dd6abc06-78bb-437d-a3a2-b4b90be7e392}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  17.8,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Day,
  {1285e221-34cc-4466-95f6-4f3fa975d508}, !- Handle
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM_Default 1, !- Name
  {dd6abc06-78bb-437d-a3a2-b4b90be7e392}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {22950c69-6399-4901-912d-dcd3b85f871a}, !- Handle
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM_Default_SmrDsn 1, !- Name
  {dd6abc06-78bb-437d-a3a2-b4b90be7e392}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {2c42f317-97d9-4e77-ae44-376177e1dd86}, !- Handle
  OfficeMedium HTGSETP_SCH_YES_OPTIMUM_WntrDsn 1, !- Name
  {dd6abc06-78bb-437d-a3a2-b4b90be7e392}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  17.6,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  19.6,                                   !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {748409cb-bdf2-4bab-9dce-520849c8c70d}, !- Handle
  Schedule Rule 3,                        !- Name
  {15dca262-219b-42cd-812d-d0ad2f9c2d4b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ec19585f-e3a1-4c6a-bb98-7db9d777c272}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ec19585f-e3a1-4c6a-bb98-7db9d777c272}, !- Handle
  Schedule Day 3,                         !- Name
  {dd6abc06-78bb-437d-a3a2-b4b90be7e392}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  17.8,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {2a696288-54cd-42a4-8111-92ba4a0c79cd}, !- Handle
  Schedule Rule 4,                        !- Name
  {15dca262-219b-42cd-812d-d0ad2f9c2d4b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {275dff6c-4cb1-4f26-abe8-ab3a31d649d7}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {275dff6c-4cb1-4f26-abe8-ab3a31d649d7}, !- Handle
  Schedule Day 4,                         !- Name
  {dd6abc06-78bb-437d-a3a2-b4b90be7e392}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  17.8,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  21,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  15.6;                                   !- Value Until Time 5

OS:Schedule:Ruleset,
  {420d1b6f-9f49-4f43-bbbe-e33c3f246f4c}, !- Handle
  Generic Office Equipment,               !- Name
  {a1264bf9-c8ca-44cc-88a6-841f412c1cc9}, !- Schedule Type Limits Name
  {dd3fa108-cd0d-486a-b4f5-ad96098cb60f}, !- Default Day Schedule Name
  {8cda76c6-8a5b-4546-93d9-539ea23ed9de}, !- Summer Design Day Schedule Name
  {05bd7c0b-cce8-4c15-8806-31850e2b5f3d}, !- Winter Design Day Schedule Name
  {39b26ed1-2e00-4093-844c-0ed5a9ae915f}; !- Holiday Schedule Name

OS:Schedule:Day,
  {dd3fa108-cd0d-486a-b4f5-ad96098cb60f}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2013_Sun,   !- Name
  {a1264bf9-c8ca-44cc-88a6-841f412c1cc9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2307553806,                           !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.288107175,                            !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2307553806;                           !- Value Until Time 3

OS:Schedule:Day,
  {f098adf5-32d6-4780-a1d3-1542a5d8831f}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2013_SmrDsn, !- Name
  {a1264bf9-c8ca-44cc-88a6-841f412c1cc9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6e70ff43-c987-4ba7-8fcf-97a013cb051f}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2013_WntrDsn, !- Name
  {a1264bf9-c8ca-44cc-88a6-841f412c1cc9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d4744736-00d5-46d6-8478-ea4e58063b64}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2013_Sat,   !- Name
  {a1264bf9-c8ca-44cc-88a6-841f412c1cc9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2307553806,                           !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.381234796,                            !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.476543495,                            !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3335804465,                           !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.285926097,                            !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2307553806;                           !- Value Until Time 6

OS:Schedule:Day,
  {4be10be9-c99c-4c19-bd75-e520ee239b19}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2013_Wkdy,  !- Name
  {a1264bf9-c8ca-44cc-88a6-841f412c1cc9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3076738408,                           !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.381234796,                            !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.857778291,                            !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.762469592,                            !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.857778291,                            !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.476543495,                            !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.381234796;                            !- Value Until Time 7

OS:Schedule:Day,
  {39b26ed1-2e00-4093-844c-0ed5a9ae915f}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2013_Sat 1, !- Name
  {a1264bf9-c8ca-44cc-88a6-841f412c1cc9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2307553806,                           !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.381234796,                            !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.476543495,                            !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3335804465,                           !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.285926097,                            !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2307553806;                           !- Value Until Time 6

OS:Schedule:Day,
  {8cda76c6-8a5b-4546-93d9-539ea23ed9de}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2013_SmrDsn 1, !- Name
  {a1264bf9-c8ca-44cc-88a6-841f412c1cc9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {05bd7c0b-cce8-4c15-8806-31850e2b5f3d}, !- Handle
  OfficeMedium BLDG_EQUIP_SCH_2013_WntrDsn 1, !- Name
  {a1264bf9-c8ca-44cc-88a6-841f412c1cc9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6e39dee4-a545-4803-aaed-03eedd7bf3ae}, !- Handle
  Schedule Rule 5,                        !- Name
  {420d1b6f-9f49-4f43-bbbe-e33c3f246f4c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4434dd37-1b24-4ff3-8fa3-613650882deb}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4434dd37-1b24-4ff3-8fa3-613650882deb}, !- Handle
  Schedule Day 5,                         !- Name
  {a1264bf9-c8ca-44cc-88a6-841f412c1cc9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3076738408,                           !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.381234796,                            !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.857778291,                            !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.762469592,                            !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.857778291,                            !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.476543495,                            !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.381234796;                            !- Value Until Time 7

OS:Schedule:Rule,
  {ce517078-b301-4922-aeee-9d1da344aeaa}, !- Handle
  Schedule Rule 6,                        !- Name
  {420d1b6f-9f49-4f43-bbbe-e33c3f246f4c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {50ef4e0b-01a4-4dd0-9b3c-5c9672d1930a}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {50ef4e0b-01a4-4dd0-9b3c-5c9672d1930a}, !- Handle
  Schedule Day 6,                         !- Name
  {a1264bf9-c8ca-44cc-88a6-841f412c1cc9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2307553806,                           !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.381234796,                            !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.476543495,                            !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3335804465,                           !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.285926097,                            !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2307553806;                           !- Value Until Time 6

OS:Schedule:Ruleset,
  {b0bd9d53-6d3c-40c4-8705-af8ffd113bcd}, !- Handle
  Generic Office Cooling,                 !- Name
  {dd6abc06-78bb-437d-a3a2-b4b90be7e392}, !- Schedule Type Limits Name
  {ad6d50de-14cd-4c36-8dfe-85abf947e36a}, !- Default Day Schedule Name
  {8cd1b7dd-0db9-4c4d-8917-baa5ce7dfba7}, !- Summer Design Day Schedule Name
  {cd3dc308-af52-404d-9889-ceb0a4126867}, !- Winter Design Day Schedule Name
  {d0331cb2-e4e5-4a44-8815-ed820ca8716c}; !- Holiday Schedule Name

OS:Schedule:Day,
  {ad6d50de-14cd-4c36-8dfe-85abf947e36a}, !- Handle
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM_Default, !- Name
  {dd6abc06-78bb-437d-a3a2-b4b90be7e392}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Day,
  {8223614c-048f-4b8a-ba6a-5f7e10c5840d}, !- Handle
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM_SmrDsn, !- Name
  {dd6abc06-78bb-437d-a3a2-b4b90be7e392}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  25.7,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  25,                                     !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  24,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  26.7;                                   !- Value Until Time 5

OS:Schedule:Day,
  {1a2a325d-4612-4487-ab07-e2c5da36c54e}, !- Handle
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM_Default_WntrDsn, !- Name
  {dd6abc06-78bb-437d-a3a2-b4b90be7e392}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Day,
  {d200783a-2e87-4fb0-853f-a1f8d7bccab4}, !- Handle
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM_Wkdy, !- Name
  {dd6abc06-78bb-437d-a3a2-b4b90be7e392}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  25.6,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  25,                                     !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  24,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  26.7;                                   !- Value Until Time 5

OS:Schedule:Day,
  {9145d865-56f1-4836-b65b-66cae43f3bd8}, !- Handle
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM_Sat, !- Name
  {dd6abc06-78bb-437d-a3a2-b4b90be7e392}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  25.7,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  25,                                     !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  24,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  26.7;                                   !- Value Until Time 5

OS:Schedule:Day,
  {d0331cb2-e4e5-4a44-8815-ed820ca8716c}, !- Handle
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM_Default 1, !- Name
  {dd6abc06-78bb-437d-a3a2-b4b90be7e392}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Day,
  {8cd1b7dd-0db9-4c4d-8917-baa5ce7dfba7}, !- Handle
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM_SmrDsn 1, !- Name
  {dd6abc06-78bb-437d-a3a2-b4b90be7e392}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  25.7,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  25,                                     !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  24,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  26.7;                                   !- Value Until Time 5

OS:Schedule:Day,
  {cd3dc308-af52-404d-9889-ceb0a4126867}, !- Handle
  OfficeMedium CLGSETP_SCH_YES_OPTIMUM_Default_WntrDsn 1, !- Name
  {dd6abc06-78bb-437d-a3a2-b4b90be7e392}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {74ecb5c3-ae81-4615-a36e-8a18bab6f1d3}, !- Handle
  Schedule Rule 7,                        !- Name
  {b0bd9d53-6d3c-40c4-8705-af8ffd113bcd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b3cf5e81-0818-4a67-af36-5e687d7bc88d}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b3cf5e81-0818-4a67-af36-5e687d7bc88d}, !- Handle
  Schedule Day 7,                         !- Name
  {dd6abc06-78bb-437d-a3a2-b4b90be7e392}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  25.6,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  25,                                     !- Value Until Time 3
  22,                                     !- Hour 4
  0,                                      !- Minute 4
  24,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  26.7;                                   !- Value Until Time 5

OS:Schedule:Rule,
  {26a3bd3f-1fbe-4e5b-9eb4-f33bcebbce5f}, !- Handle
  Schedule Rule 8,                        !- Name
  {b0bd9d53-6d3c-40c4-8705-af8ffd113bcd}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7250589d-d545-44cd-868b-5c354fefc177}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7250589d-d545-44cd-868b-5c354fefc177}, !- Handle
  Schedule Day 8,                         !- Name
  {dd6abc06-78bb-437d-a3a2-b4b90be7e392}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  25.7,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  25,                                     !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  24,                                     !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  26.7;                                   !- Value Until Time 5

OS:Schedule:Ruleset,
  {c0414265-0fa4-446e-a40d-a783bcaf831f}, !- Handle
  Seated Adult Activity,                  !- Name
  {a094ee4c-52c3-44ad-8fc6-28fea0d1b936}, !- Schedule Type Limits Name
  {a232c861-8914-46ca-a343-b093e6477f0b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a232c861-8914-46ca-a343-b093e6477f0b}, !- Handle
  Seated Adult Activity_Day Schedule,     !- Name
  {a094ee4c-52c3-44ad-8fc6-28fea0d1b936}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {eaf34813-e262-4774-be59-1f6d3f95a1fb}, !- Handle
  Generic Office Lighting,                !- Name
  {a1264bf9-c8ca-44cc-88a6-841f412c1cc9}, !- Schedule Type Limits Name
  {bcf582ed-9cae-45f1-8bfc-7c8c74d0a915}, !- Default Day Schedule Name
  {06919008-7cc0-49c5-83ec-56166521909b}, !- Summer Design Day Schedule Name
  {b7e98c7c-185e-4f19-bc37-dc432fbfbe2f}, !- Winter Design Day Schedule Name
  {a32b9dc7-33d9-4cf4-95a3-e8c665ceb487}; !- Holiday Schedule Name

OS:Schedule:Day,
  {bcf582ed-9cae-45f1-8bfc-7c8c74d0a915}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013_Sun,   !- Name
  {a1264bf9-c8ca-44cc-88a6-841f412c1cc9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.04311628,                             !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Day,
  {6a1da2e1-c0ce-4be4-9912-e2e252f586f6}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013_SmrDsn, !- Name
  {a1264bf9-c8ca-44cc-88a6-841f412c1cc9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {54e5724d-a7ce-4b00-9275-eee73f0180a3}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013_WntrDsn, !- Name
  {a1264bf9-c8ca-44cc-88a6-841f412c1cc9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1bb3ec99-0f3b-4563-bd37-7d6cb00a0249}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013_Sat,   !- Name
  {a1264bf9-c8ca-44cc-88a6-841f412c1cc9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.08623256,                             !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25869768,                             !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.12934884,                             !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.04311628,                             !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Day,
  {64b74b27-09ec-4d40-ba54-e81976733256}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013_Wkdy,  !- Name
  {a1264bf9-c8ca-44cc-88a6-841f412c1cc9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.08623256,                             !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25869768,                             !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.77609304,                             !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.4311628,                              !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.25869768,                             !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.17246512,                             !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.08623256,                             !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.04311628;                             !- Value Until Time 10

OS:Schedule:Day,
  {a32b9dc7-33d9-4cf4-95a3-e8c665ceb487}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013_Sat 1, !- Name
  {a1264bf9-c8ca-44cc-88a6-841f412c1cc9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.08623256,                             !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25869768,                             !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.12934884,                             !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.04311628,                             !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Day,
  {06919008-7cc0-49c5-83ec-56166521909b}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013_SmrDsn 1, !- Name
  {a1264bf9-c8ca-44cc-88a6-841f412c1cc9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b7e98c7c-185e-4f19-bc37-dc432fbfbe2f}, !- Handle
  OfficeMedium BLDG_LIGHT_SCH_2013_WntrDsn 1, !- Name
  {a1264bf9-c8ca-44cc-88a6-841f412c1cc9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {15081e94-8780-42c3-a8e6-9f370725678d}, !- Handle
  Schedule Rule 9,                        !- Name
  {eaf34813-e262-4774-be59-1f6d3f95a1fb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c783b9d3-188d-4e45-afae-5523472f6b1a}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c783b9d3-188d-4e45-afae-5523472f6b1a}, !- Handle
  Schedule Day 9,                         !- Name
  {a1264bf9-c8ca-44cc-88a6-841f412c1cc9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.08623256,                             !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.25869768,                             !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.77609304,                             !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.4311628,                              !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.25869768,                             !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.17246512,                             !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.08623256,                             !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.04311628;                             !- Value Until Time 10

OS:Schedule:Rule,
  {25b7b45e-d157-42aa-80d2-6411ad73d20c}, !- Handle
  Schedule Rule 10,                       !- Name
  {eaf34813-e262-4774-be59-1f6d3f95a1fb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b5b9618d-a59b-4ff1-a263-9daf5d25b7de}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b5b9618d-a59b-4ff1-a263-9daf5d25b7de}, !- Handle
  Schedule Day 10,                        !- Name
  {a1264bf9-c8ca-44cc-88a6-841f412c1cc9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.08623256,                             !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25869768,                             !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.12934884,                             !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.04311628,                             !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Ruleset,
  {5a61be9d-69ed-445c-8f1f-838210423e6e}, !- Handle
  Generic Office Occupancy,               !- Name
  {a1264bf9-c8ca-44cc-88a6-841f412c1cc9}, !- Schedule Type Limits Name
  {d52a7f33-7bea-46ac-ac13-d25580b6adcb}, !- Default Day Schedule Name
  {a92f6e82-29f7-41e5-b8d0-d5ee8d21b7d9}, !- Summer Design Day Schedule Name
  {e4153eec-248c-4f5c-8687-61182e34a2e5}, !- Winter Design Day Schedule Name
  {bb8c9a11-28c8-498f-b0f6-956b731b6811}; !- Holiday Schedule Name

OS:Schedule:Day,
  {d52a7f33-7bea-46ac-ac13-d25580b6adcb}, !- Handle
  OfficeMedium BLDG_OCC_SCH_Default,      !- Name
  {a1264bf9-c8ca-44cc-88a6-841f412c1cc9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {ac12ec98-da68-4733-aad8-448d6c99434a}, !- Handle
  OfficeMedium BLDG_OCC_SCH_SmrDsn,       !- Name
  {a1264bf9-c8ca-44cc-88a6-841f412c1cc9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Day,
  {09e29ff5-8a0e-4fc9-b218-4ab8e305497c}, !- Handle
  OfficeMedium BLDG_OCC_SCH_WntrDsn,      !- Name
  {a1264bf9-c8ca-44cc-88a6-841f412c1cc9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {90ff4325-68c7-4a76-a19a-8944b718e3f9}, !- Handle
  OfficeMedium BLDG_OCC_SCH_Wkdy,         !- Name
  {a1264bf9-c8ca-44cc-88a6-841f412c1cc9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {7141ea1f-4e28-484a-9e1e-4269f67e160e}, !- Handle
  OfficeMedium BLDG_OCC_SCH_Sat,          !- Name
  {a1264bf9-c8ca-44cc-88a6-841f412c1cc9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Day,
  {bb8c9a11-28c8-498f-b0f6-956b731b6811}, !- Handle
  OfficeMedium BLDG_OCC_SCH_Default 1,    !- Name
  {a1264bf9-c8ca-44cc-88a6-841f412c1cc9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {a92f6e82-29f7-41e5-b8d0-d5ee8d21b7d9}, !- Handle
  OfficeMedium BLDG_OCC_SCH_SmrDsn 1,     !- Name
  {a1264bf9-c8ca-44cc-88a6-841f412c1cc9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Day,
  {e4153eec-248c-4f5c-8687-61182e34a2e5}, !- Handle
  OfficeMedium BLDG_OCC_SCH_WntrDsn 1,    !- Name
  {a1264bf9-c8ca-44cc-88a6-841f412c1cc9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {84fa12ce-9000-4e3a-8dd8-28645dcae7f5}, !- Handle
  Schedule Rule 11,                       !- Name
  {5a61be9d-69ed-445c-8f1f-838210423e6e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ec1f41f4-0f12-4e5c-a8b8-1f092c35f1ad}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ec1f41f4-0f12-4e5c-a8b8-1f092c35f1ad}, !- Handle
  Schedule Day 11,                        !- Name
  {a1264bf9-c8ca-44cc-88a6-841f412c1cc9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {b409b0c9-da39-41f3-a25b-478c38f5d355}, !- Handle
  Schedule Rule 12,                       !- Name
  {5a61be9d-69ed-445c-8f1f-838210423e6e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a31bb97e-d4d2-4dc7-8fd0-c8538999aa24}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a31bb97e-d4d2-4dc7-8fd0-c8538999aa24}, !- Handle
  Schedule Day 12,                        !- Name
  {a1264bf9-c8ca-44cc-88a6-841f412c1cc9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Ruleset,
  {31424911-1bc4-4852-913c-d367e24dd1e0}, !- Handle
  Constant 0.355 Transmittance,           !- Name
  {a1264bf9-c8ca-44cc-88a6-841f412c1cc9}, !- Schedule Type Limits Name
  {8d357890-3ae0-4f01-96b9-594463cc1045}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8d357890-3ae0-4f01-96b9-594463cc1045}, !- Handle
  Constant 0.355 Transmittance_Day Schedule, !- Name
  {a1264bf9-c8ca-44cc-88a6-841f412c1cc9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.355;                                  !- Value Until Time 1

OS:SpaceType,
  {be4e985f-9faa-43b3-8372-cf21ec54fc80}, !- Handle
  Generic Office Program,                 !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Group Rendering Name
  {0b339ee8-a9bd-4617-8ca7-cd7ae16b526a}; !- Design Specification Outdoor Air Object Name

OS:People:Definition,
  {7be9bfec-167d-42bb-8709-100dbf9612f5}, !- Handle
  Generic Office People,                  !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0565,                                 !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  Autocalculate;                          !- Sensible Heat Fraction

OS:People,
  {dbf2d9af-fd34-402d-93fb-7c10351f67f2}, !- Handle
  Generic Office People,                  !- Name
  {7be9bfec-167d-42bb-8709-100dbf9612f5}, !- People Definition Name
  {be4e985f-9faa-43b3-8372-cf21ec54fc80}, !- Space or SpaceType Name
  {5a61be9d-69ed-445c-8f1f-838210423e6e}, !- Number of People Schedule Name
  {c0414265-0fa4-446e-a40d-a783bcaf831f}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {ddd43c45-4324-427b-afac-4ad62259d40a}, !- Handle
  Generic Office Lighting,                !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.55,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {81be80be-2e62-4412-8a84-6812770aa68d}, !- Handle
  Generic Office Lighting,                !- Name
  {ddd43c45-4324-427b-afac-4ad62259d40a}, !- Lights Definition Name
  {be4e985f-9faa-43b3-8372-cf21ec54fc80}, !- Space or SpaceType Name
  {eaf34813-e262-4774-be59-1f6d3f95a1fb}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {fd88b643-af4c-4890-8023-cca3e5905d4c}, !- Handle
  Generic Office Equipment,               !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.33,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {a02ac3d9-6e93-4a18-96a5-c926d328ca0b}, !- Handle
  Generic Office Equipment,               !- Name
  {fd88b643-af4c-4890-8023-cca3e5905d4c}, !- Electric Equipment Definition Name
  {be4e985f-9faa-43b3-8372-cf21ec54fc80}, !- Space or SpaceType Name
  {420d1b6f-9f49-4f43-bbbe-e33c3f246f4c}, !- Schedule Name
  ,                                       !- Multiplier
  Electric Equipment;                     !- End-Use Subcategory

OS:SpaceInfiltration:DesignFlowRate,
  {660cdb15-0d5e-4033-89d4-af645a4fe5db}, !- Handle
  Generic Office Infiltration,            !- Name
  {be4e985f-9faa-43b3-8372-cf21ec54fc80}, !- Space or SpaceType Name
  {8b9b67e2-992c-48a6-bcda-3d8cf2387f1c}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0002266,                              !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DesignSpecification:OutdoorAir,
  {0b339ee8-a9bd-4617-8ca7-cd7ae16b526a}, !- Handle
  Generic Office Ventilation,             !- Name
  ,                                       !- Outdoor Air Method
  0.00236,                                !- Outdoor Air Flow per Person {m3/s-person}
  0.000305,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Material,
  {2d012e2f-5040-464b-b511-8c998a0dac7d}, !- Handle
  Generic Roof Membrane,                  !- Name
  MediumRough,                            !- Roughness
  0.01,                                   !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1120,                                   !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

OS:Material,
  {b2d7881c-c66b-4d69-85c3-2fe34e483ae4}, !- Handle
  Generic Acoustic Tile,                  !- Name
  MediumSmooth,                           !- Roughness
  0.02,                                   !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.2,                                    !- Solar Absorptance
  0.2;                                    !- Visible Absorptance

OS:Material,
  {2beac953-411d-4802-8c39-1fec7905ff38}, !- Handle
  Generic 25mm Wood,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {9113aaf5-c278-4426-bc01-a3ecfc8cd0a3}, !- Handle
  Generic HW Concrete,                    !- Name
  MediumRough,                            !- Roughness
  0.2,                                    !- Thickness {m}
  1.95,                                   !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  900,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:WindowMaterial:Gas,
  {18da3544-7545-4ba1-a3c7-bd2b6800e485}, !- Handle
  Generic Window Air Gap,                 !- Name
  Air,                                    !- Gas Type
  0.0127;                                 !- Thickness {m}

OS:WindowMaterial:Gas,
  {145d2271-b754-440f-866c-12f88081cfd7}, !- Handle
  Generic Window Argon Gap,               !- Name
  Argon,                                  !- Gas Type
  0.0127;                                 !- Thickness {m}

OS:Material,
  {21f59784-d4e0-4f91-a9a8-1e3d3a48a68b}, !- Handle
  Generic Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {44750c11-8c91-4266-9cb9-f2ce4b6fb728}, !- Handle
  Generic Wall Air Gap,                   !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.667,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {a1e45604-6bed-46a3-bb46-a83633b34586}, !- Handle
  Generic Ceiling Air Gap,                !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.556,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {1ac5734d-d3b7-4082-943c-3b42e17b30c1}, !- Handle
  Generic Brick,                          !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.9,                                    !- Conductivity {W/m-K}
  1920,                                   !- Density {kg/m3}
  790,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

OS:Material,
  {cf8947ba-657a-4614-9376-b1e11a5926d4}, !- Handle
  Generic 50mm Insulation,                !- Name
  MediumRough,                            !- Roughness
  0.05,                                   !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:WindowMaterial:Glazing,
  {e62bd1cd-3bf2-483f-b9d8-5077f3c30e26}, !- Handle
  Generic Low-e Glass,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.006,                                  !- Thickness {m}
  0.45,                                   !- Solar Transmittance at Normal Incidence
  0.36,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.36,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.71,                                   !- Visible Transmittance at Normal Incidence
  0.21,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.21,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.047,                                  !- Back Side Infrared Hemispherical Emissivity
  1,                                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Material,
  {c2810425-a613-44bb-a08d-4bfc31d2bfbe}, !- Handle
  Generic Painted Metal,                  !- Name
  Smooth,                                 !- Roughness
  0.0015,                                 !- Thickness {m}
  45,                                     !- Conductivity {W/m-K}
  7690,                                   !- Density {kg/m3}
  410,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {2868a5d7-12bd-460b-92b7-cca70c5be55e}, !- Handle
  Generic LW Concrete,                    !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {b83d66a1-4968-4ae6-a49c-9e1fc7583842}, !- Handle
  Generic 25mm Insulation,                !- Name
  MediumRough,                            !- Roughness
  0.025,                                  !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:WindowMaterial:Glazing,
  {72029829-4772-43da-8064-3e5ae452e4ef}, !- Handle
  Generic Clear Glass,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.006,                                  !- Thickness {m}
  0.77,                                   !- Solar Transmittance at Normal Incidence
  0.07,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.07,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.88,                                   !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  1,                                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {b7dbefd8-577e-4ceb-abe7-15199a760d08}, !- Handle
  Generic Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {2beac953-411d-4802-8c39-1fec7905ff38}; !- Layer 1

OS:Construction,
  {eca3a17d-bd2f-4a78-adbf-03255c1dcd65}, !- Handle
  Generic Single Pane,                    !- Name
  ,                                       !- Surface Rendering Name
  {72029829-4772-43da-8064-3e5ae452e4ef}; !- Layer 1

OS:Construction,
  {ad84eaba-812a-4ea6-b147-3e51f8f5384e}, !- Handle
  Generic Shade,                          !- Name
  ,                                       !- Surface Rendering Name
  {82afdce0-987b-424d-bed8-24b8b220faca}; !- Layer 1

OS:Material,
  {82afdce0-987b-424d-bed8-24b8b220faca}, !- Handle
  Material 1,                             !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.1,                                    !- Conductivity {W/m-K}
  0.1,                                    !- Density {kg/m3}
  100,                                    !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

OS:Construction,
  {259f0cd0-3f74-4f41-a99a-e52796c878bc}, !- Handle
  Generic Context,                        !- Name
  ,                                       !- Surface Rendering Name
  {142e92a0-68d6-4f61-a12b-0633db257904}; !- Layer 1

OS:Material,
  {142e92a0-68d6-4f61-a12b-0633db257904}, !- Handle
  Material 2,                             !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.1,                                    !- Conductivity {W/m-K}
  0.1,                                    !- Density {kg/m3}
  100,                                    !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {d6180599-6717-41a3-9b9f-75bde0499f85}, !- Handle
  Generic Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {2868a5d7-12bd-460b-92b7-cca70c5be55e}, !- Layer 1
  {a1e45604-6bed-46a3-bb46-a83633b34586}, !- Layer 2
  {b2d7881c-c66b-4d69-85c3-2fe34e483ae4}; !- Layer 3

OS:Construction,
  {11f18293-fca6-4078-a6a4-3a22278c48a3}, !- Handle
  Generic Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {21f59784-d4e0-4f91-a9a8-1e3d3a48a68b}, !- Layer 1
  {44750c11-8c91-4266-9cb9-f2ce4b6fb728}, !- Layer 2
  {21f59784-d4e0-4f91-a9a8-1e3d3a48a68b}; !- Layer 3

OS:Construction,
  {870e64c9-9e2f-4fd0-8787-523095b2f547}, !- Handle
  Generic Exposed Floor,                  !- Name
  ,                                       !- Surface Rendering Name
  {c2810425-a613-44bb-a08d-4bfc31d2bfbe}, !- Layer 1
  {a1e45604-6bed-46a3-bb46-a83633b34586}, !- Layer 2
  {cf8947ba-657a-4614-9376-b1e11a5926d4}, !- Layer 3
  {2868a5d7-12bd-460b-92b7-cca70c5be55e}; !- Layer 4

OS:Construction,
  {b7fb3a40-ea73-46cc-93f7-d95132e1ab7c}, !- Handle
  Generic Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {b2d7881c-c66b-4d69-85c3-2fe34e483ae4}, !- Layer 1
  {a1e45604-6bed-46a3-bb46-a83633b34586}, !- Layer 2
  {2868a5d7-12bd-460b-92b7-cca70c5be55e}; !- Layer 3

OS:Construction,
  {93a8ba43-44f8-4211-a1a6-afd1edb57a02}, !- Handle
  Generic Ground Slab,                    !- Name
  ,                                       !- Surface Rendering Name
  {cf8947ba-657a-4614-9376-b1e11a5926d4}, !- Layer 1
  {9113aaf5-c278-4426-bc01-a3ecfc8cd0a3}; !- Layer 2

OS:Construction,
  {50a40179-3377-4c42-979c-092db930ed41}, !- Handle
  Generic Roof,                           !- Name
  ,                                       !- Surface Rendering Name
  {2d012e2f-5040-464b-b511-8c998a0dac7d}, !- Layer 1
  {cf8947ba-657a-4614-9376-b1e11a5926d4}, !- Layer 2
  {2868a5d7-12bd-460b-92b7-cca70c5be55e}, !- Layer 3
  {a1e45604-6bed-46a3-bb46-a83633b34586}, !- Layer 4
  {b2d7881c-c66b-4d69-85c3-2fe34e483ae4}; !- Layer 5

OS:Construction,
  {43ff62a0-d68d-46b8-bce6-9a24faf950a5}, !- Handle
  Generic Exterior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {1ac5734d-d3b7-4082-943c-3b42e17b30c1}, !- Layer 1
  {2868a5d7-12bd-460b-92b7-cca70c5be55e}, !- Layer 2
  {cf8947ba-657a-4614-9376-b1e11a5926d4}, !- Layer 3
  {44750c11-8c91-4266-9cb9-f2ce4b6fb728}, !- Layer 4
  {21f59784-d4e0-4f91-a9a8-1e3d3a48a68b}; !- Layer 5

OS:Construction,
  {7731ac82-9859-4fe8-8315-fbc3d1807fdd}, !- Handle
  Generic Underground Wall,               !- Name
  ,                                       !- Surface Rendering Name
  {cf8947ba-657a-4614-9376-b1e11a5926d4}, !- Layer 1
  {9113aaf5-c278-4426-bc01-a3ecfc8cd0a3}, !- Layer 2
  {44750c11-8c91-4266-9cb9-f2ce4b6fb728}, !- Layer 3
  {21f59784-d4e0-4f91-a9a8-1e3d3a48a68b}; !- Layer 4

OS:Construction:AirBoundary,
  {69e44e45-050d-4383-9c2b-c5f45984126b}, !- Handle
  Generic Air Boundary,                   !- Name
  None,                                   !- Air Exchange Method
  0;                                      !- Simple Mixing Air Changes per Hour {1/hr}

OS:Construction,
  {5884a158-16ea-4efa-9e05-e86e27d766c1}, !- Handle
  Generic Underground Roof,               !- Name
  ,                                       !- Surface Rendering Name
  {cf8947ba-657a-4614-9376-b1e11a5926d4}, !- Layer 1
  {9113aaf5-c278-4426-bc01-a3ecfc8cd0a3}, !- Layer 2
  {a1e45604-6bed-46a3-bb46-a83633b34586}, !- Layer 3
  {b2d7881c-c66b-4d69-85c3-2fe34e483ae4}; !- Layer 4

OS:Construction,
  {ff8ce623-af68-4fe3-9ddf-9bed5ad68c94}, !- Handle
  Generic Double Pane,                    !- Name
  ,                                       !- Surface Rendering Name
  {e62bd1cd-3bf2-483f-b9d8-5077f3c30e26}, !- Layer 1
  {18da3544-7545-4ba1-a3c7-bd2b6800e485}, !- Layer 2
  {72029829-4772-43da-8064-3e5ae452e4ef}; !- Layer 3

OS:Construction,
  {1760755d-29a0-4a9a-861f-3aa60f9b6c9a}, !- Handle
  Generic Exterior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {c2810425-a613-44bb-a08d-4bfc31d2bfbe}, !- Layer 1
  {b83d66a1-4968-4ae6-a49c-9e1fc7583842}, !- Layer 2
  {c2810425-a613-44bb-a08d-4bfc31d2bfbe}; !- Layer 3

OS:DefaultConstructionSet,
  {076f2ae3-6d9a-4a6d-8010-b64e4e267104}, !- Handle
  Default Generic Construction Set,       !- Name
  {146797dc-75a7-4235-99ef-29d95ffb9b0e}, !- Default Exterior Surface Constructions Name
  {73299974-7e53-455e-874d-3e5548336912}, !- Default Interior Surface Constructions Name
  {70c32b04-67de-452f-ad4e-7ef982e2034e}, !- Default Ground Contact Surface Constructions Name
  {e0b3454b-9f37-4c41-8791-82f7d386a261}, !- Default Exterior SubSurface Constructions Name
  {25f4a089-4649-4bfe-970e-a6593e058cc2}, !- Default Interior SubSurface Constructions Name
  {69e44e45-050d-4383-9c2b-c5f45984126b}, !- Interior Partition Construction Name
  {ad84eaba-812a-4ea6-b147-3e51f8f5384e}, !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  {11f18293-fca6-4078-a6a4-3a22278c48a3}; !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {73299974-7e53-455e-874d-3e5548336912}, !- Handle
  Default Surface Constructions 1,        !- Name
  {b7fb3a40-ea73-46cc-93f7-d95132e1ab7c}, !- Floor Construction Name
  {11f18293-fca6-4078-a6a4-3a22278c48a3}, !- Wall Construction Name
  {d6180599-6717-41a3-9b9f-75bde0499f85}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {146797dc-75a7-4235-99ef-29d95ffb9b0e}, !- Handle
  Default Surface Constructions 2,        !- Name
  {870e64c9-9e2f-4fd0-8787-523095b2f547}, !- Floor Construction Name
  {43ff62a0-d68d-46b8-bce6-9a24faf950a5}, !- Wall Construction Name
  {50a40179-3377-4c42-979c-092db930ed41}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {70c32b04-67de-452f-ad4e-7ef982e2034e}, !- Handle
  Default Surface Constructions 3,        !- Name
  {93a8ba43-44f8-4211-a1a6-afd1edb57a02}, !- Floor Construction Name
  {7731ac82-9859-4fe8-8315-fbc3d1807fdd}, !- Wall Construction Name
  {5884a158-16ea-4efa-9e05-e86e27d766c1}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {25f4a089-4649-4bfe-970e-a6593e058cc2}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {eca3a17d-bd2f-4a78-adbf-03255c1dcd65}, !- Fixed Window Construction Name
  {eca3a17d-bd2f-4a78-adbf-03255c1dcd65}, !- Operable Window Construction Name
  {b7dbefd8-577e-4ceb-abe7-15199a760d08}, !- Door Construction Name
  {eca3a17d-bd2f-4a78-adbf-03255c1dcd65}, !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {e0b3454b-9f37-4c41-8791-82f7d386a261}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {ff8ce623-af68-4fe3-9ddf-9bed5ad68c94}, !- Fixed Window Construction Name
  {ff8ce623-af68-4fe3-9ddf-9bed5ad68c94}, !- Operable Window Construction Name
  {1760755d-29a0-4a9a-861f-3aa60f9b6c9a}, !- Door Construction Name
  {ff8ce623-af68-4fe3-9ddf-9bed5ad68c94}, !- Glass Door Construction Name
  {1760755d-29a0-4a9a-861f-3aa60f9b6c9a}, !- Overhead Door Construction Name
  {ff8ce623-af68-4fe3-9ddf-9bed5ad68c94}, !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:StandardsInformation:Construction,
  {368cc089-9cd2-4c0e-8224-d4c902a9b514}, !- Handle
  {ff8ce623-af68-4fe3-9ddf-9bed5ad68c94}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  Fixed Window,                           !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing with Thermal Break;       !- Fenestration Frame Type

OS:StandardsInformation:Construction,
  {eadc5292-6e8c-4267-a45f-572fa9dc0028}, !- Handle
  {1760755d-29a0-4a9a-861f-3aa60f9b6c9a}, !- Construction Name
  ExteriorDoor;                           !- Intended Surface Type

OS:Schedule:Ruleset,
  {daef7291-9aef-4ad6-bbd6-5a3cfdde02ac}, !- Handle
  Always On,                              !- Name
  {a1264bf9-c8ca-44cc-88a6-841f412c1cc9}, !- Schedule Type Limits Name
  {2136f296-9900-436e-9414-c7f9e2633d12}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2136f296-9900-436e-9414-c7f9e2633d12}, !- Handle
  Always On_Day Schedule,                 !- Name
  {a1264bf9-c8ca-44cc-88a6-841f412c1cc9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Space,
  {3a20571f-b132-4cee-b317-88fdd3ee5c28}, !- Handle
  Room_2_d67bd6db_Space,                  !- Name
  {be4e985f-9faa-43b3-8372-cf21ec54fc80}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {6ad066dd-6021-4adc-b3fe-91eef6d207a1}, !- Building Story Name
  {4ecc876c-6e8f-4add-a40e-6f2a029a16ee}; !- Thermal Zone Name

OS:ThermalZone,
  {4ecc876c-6e8f-4add-a40e-6f2a029a16ee}, !- Handle
  Room_2_d67bd6db,                        !- Name
  ,                                       !- Multiplier
  3.7,                                    !- Ceiling Height {m}
  7.89999198913601,                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {afafa1f6-ee91-401a-8f2b-0889b24b706b}, !- Zone Air Inlet Port List
  {faa8cba2-70ea-4319-b264-a04f11b1cae4}, !- Zone Air Exhaust Port List
  {89a17796-35ba-420e-bbfb-8d4e2b1af739}, !- Zone Air Node Name
  {30fe50ba-ebca-4b2d-9e71-d03bcf1287c1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {79714552-1c12-42b4-8108-008ae98b4fe7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {88e362e5-633c-48fd-81c3-1421aa1ba640}, !- Handle
  Node 1,                                 !- Name
  {89a17796-35ba-420e-bbfb-8d4e2b1af739}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {89a17796-35ba-420e-bbfb-8d4e2b1af739}, !- Handle
  {4ecc876c-6e8f-4add-a40e-6f2a029a16ee}, !- Source Object
  11,                                     !- Outlet Port
  {88e362e5-633c-48fd-81c3-1421aa1ba640}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {afafa1f6-ee91-401a-8f2b-0889b24b706b}, !- Handle
  {4ecc876c-6e8f-4add-a40e-6f2a029a16ee}, !- HVAC Component
  {d3645049-b526-4d0b-8e2d-fec849e2aca8}; !- Port 1

OS:PortList,
  {faa8cba2-70ea-4319-b264-a04f11b1cae4}, !- Handle
  {4ecc876c-6e8f-4add-a40e-6f2a029a16ee}, !- HVAC Component
  {3eaa1bb3-fd47-4b29-9cf8-9b6463bba6f7}; !- Port 1

OS:PortList,
  {30fe50ba-ebca-4b2d-9e71-d03bcf1287c1}, !- Handle
  {4ecc876c-6e8f-4add-a40e-6f2a029a16ee}; !- HVAC Component

OS:Sizing:Zone,
  {94d8fe2b-27c0-4c54-8339-b39064e6cfe8}, !- Handle
  {4ecc876c-6e8f-4add-a40e-6f2a029a16ee}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {db0484c6-13f0-438a-9a50-ad33e63121e9}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {4ecc876c-6e8f-4add-a40e-6f2a029a16ee}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a1e37fff-5acc-44f7-8854-cff5d85aa030}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:AdditionalProperties,
  {c14d6545-8569-4155-b434-3c7ef4dc1927}, !- Handle
  {3a20571f-b132-4cee-b317-88fdd3ee5c28}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_2;                                 !- Feature Value 1

OS:AdditionalProperties,
  {6f452928-b35f-4f69-b6eb-6bdad4187a17}, !- Handle
  {4ecc876c-6e8f-4add-a40e-6f2a029a16ee}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Room_2;                                 !- Feature Value 1

OS:BuildingStory,
  {6ad066dd-6021-4adc-b3fe-91eef6d207a1}, !- Handle
  Floor1,                                 !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Surface,
  {9b386b2f-4049-4536-a05e-b0245bc5c8b1}, !- Handle
  RoofCeiling_add018d7,                   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3a20571f-b132-4cee-b317-88fdd3ee5c28}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.0000047683716, -38.2500047683716, 3.7, !- X,Y,Z Vertex 1 {m}
  29.0000047683716, -43.7500047683716, 3.7, !- X,Y,Z Vertex 2 {m}
  33.0000047683716, -43.7500047683716, 3.7, !- X,Y,Z Vertex 3 {m}
  33.0000047683716, -38.2500047683716, 3.7; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {40efb988-428e-484d-8714-b33b3133daf1}, !- Handle
  {9b386b2f-4049-4536-a05e-b0245bc5c8b1}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  RoofCeiling;                            !- Feature Value 1

OS:Surface,
  {7a02630d-30ff-46de-8e89-5169bffe7fcf}, !- Handle
  Wall_1_edc8a310,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a20571f-b132-4cee-b317-88fdd3ee5c28}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.0000047683716, -38.2500047683716, 3.7, !- X,Y,Z Vertex 1 {m}
  33.0000047683716, -38.2500047683716, 0, !- X,Y,Z Vertex 2 {m}
  29.0000047683716, -38.2500047683716, 0, !- X,Y,Z Vertex 3 {m}
  29.0000047683716, -38.2500047683716, 3.7; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {cf1ccaeb-df46-44fc-b48d-879ac249fe4a}, !- Handle
  {7a02630d-30ff-46de-8e89-5169bffe7fcf}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Wall_1;                                 !- Feature Value 1

OS:Surface,
  {f5650422-3a68-4604-9afa-4072ffe9822b}, !- Handle
  Wall_2_dd60cdcb,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a20571f-b132-4cee-b317-88fdd3ee5c28}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.0000047683716, -38.2500047683716, 3.7, !- X,Y,Z Vertex 1 {m}
  29.0000047683716, -38.2500047683716, 0, !- X,Y,Z Vertex 2 {m}
  29.0000047683716, -43.7500047683716, 0, !- X,Y,Z Vertex 3 {m}
  29.0000047683716, -43.7500047683716, 3.7; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {b454f07e-2f7f-478c-be4d-650ef18c74f6}, !- Handle
  {f5650422-3a68-4604-9afa-4072ffe9822b}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Wall_2;                                 !- Feature Value 1

OS:Surface,
  {e250d3be-4397-4997-b59a-e77f7a406aa9}, !- Handle
  Wall_3_ca50d4c0,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a20571f-b132-4cee-b317-88fdd3ee5c28}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.0000047683716, -43.7500047683716, 3.7, !- X,Y,Z Vertex 1 {m}
  33.0000047683716, -43.7500047683716, 0, !- X,Y,Z Vertex 2 {m}
  33.0000047683716, -38.2500047683716, 0, !- X,Y,Z Vertex 3 {m}
  33.0000047683716, -38.2500047683716, 3.7; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {a003bb5e-5d34-412e-9f07-a82f8a66de48}, !- Handle
  {e250d3be-4397-4997-b59a-e77f7a406aa9}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Wall_3;                                 !- Feature Value 1

OS:Surface,
  {7b6205d9-6189-4469-a154-e8ed1d570151}, !- Handle
  Wall_4_ebd1f216,                        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3a20571f-b132-4cee-b317-88fdd3ee5c28}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  Autocalculate,                          !- View Factor to Ground
  ,                                       !- Number of Vertices
  29, -43.75, 3.7,                        !- X,Y,Z Vertex 1 {m}
  29, -43.75, 0,                          !- X,Y,Z Vertex 2 {m}
  33, -43.75, 0,                          !- X,Y,Z Vertex 3 {m}
  32.05, -43.75, 0.6,                     !- X,Y,Z Vertex 4 {m}
  29.95, -43.75, 0.6,                     !- X,Y,Z Vertex 5 {m}
  29.95, -43.75, 3,                       !- X,Y,Z Vertex 6 {m}
  32.05, -43.75, 3,                       !- X,Y,Z Vertex 7 {m}
  32.05, -43.75, 0.6,                     !- X,Y,Z Vertex 8 {m}
  33, -43.75, 0,                          !- X,Y,Z Vertex 9 {m}
  33, -43.75, 3.7;                        !- X,Y,Z Vertex 10 {m}

OS:AdditionalProperties,
  {26ae1248-0093-4600-8169-a18a65188447}, !- Handle
  {7b6205d9-6189-4469-a154-e8ed1d570151}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Wall_4;                                 !- Feature Value 1

OS:Surface,
  {c6335f8e-4550-4f44-b13a-35813315d831}, !- Handle
  Floor_c4d31a66,                         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3a20571f-b132-4cee-b317-88fdd3ee5c28}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  33.0000047683716, -38.2500047683716, 0, !- X,Y,Z Vertex 1 {m}
  33.0000047683716, -43.7500047683716, 0, !- X,Y,Z Vertex 2 {m}
  29.0000047683716, -43.7500047683716, 0, !- X,Y,Z Vertex 3 {m}
  29.0000047683716, -38.2500047683716, 0; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {394ef542-e1f2-4ead-823c-659705407b5b}, !- Handle
  {c6335f8e-4550-4f44-b13a-35813315d831}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Floor;                                  !- Feature Value 1

OS:ThermostatSetpoint:DualSetpoint,
  {79714552-1c12-42b4-8108-008ae98b4fe7}, !- Handle
  Generic Office Setpoints,               !- Name
  {15dca262-219b-42cd-812d-d0ad2f9c2d4b}, !- Heating Setpoint Temperature Schedule Name
  {b0bd9d53-6d3c-40c4-8705-af8ffd113bcd}; !- Cooling Setpoint Temperature Schedule Name

OS:ZoneHVAC:IdealLoadsAirSystem,
  {a1e37fff-5acc-44f7-8854-cff5d85aa030}, !- Handle
  Room_2_d67bd6db Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  {fca24fc3-e62c-4bb0-a8c5-fad3cb4b302a}, !- Zone Supply Air Node Name
  {402f9727-d050-4218-8faa-3e6764411a62}, !- Zone Exhaust Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kg-H2O/kg-air}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  None,                                   !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  ,                                       !- Design Specification Outdoor Air Object Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

OS:Node,
  {ef873782-933b-4104-85d0-ddefb24de7dc}, !- Handle
  Node 2,                                 !- Name
  {3eaa1bb3-fd47-4b29-9cf8-9b6463bba6f7}, !- Inlet Port
  {fca24fc3-e62c-4bb0-a8c5-fad3cb4b302a}; !- Outlet Port

OS:Connection,
  {3eaa1bb3-fd47-4b29-9cf8-9b6463bba6f7}, !- Handle
  {faa8cba2-70ea-4319-b264-a04f11b1cae4}, !- Source Object
  2,                                      !- Outlet Port
  {ef873782-933b-4104-85d0-ddefb24de7dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fca24fc3-e62c-4bb0-a8c5-fad3cb4b302a}, !- Handle
  {ef873782-933b-4104-85d0-ddefb24de7dc}, !- Source Object
  3,                                      !- Outlet Port
  {a1e37fff-5acc-44f7-8854-cff5d85aa030}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b48ee97c-62bf-46b3-95cd-8def991a2cdb}, !- Handle
  Node 3,                                 !- Name
  {402f9727-d050-4218-8faa-3e6764411a62}, !- Inlet Port
  {d3645049-b526-4d0b-8e2d-fec849e2aca8}; !- Outlet Port

OS:Connection,
  {d3645049-b526-4d0b-8e2d-fec849e2aca8}, !- Handle
  {b48ee97c-62bf-46b3-95cd-8def991a2cdb}, !- Source Object
  3,                                      !- Outlet Port
  {afafa1f6-ee91-401a-8f2b-0889b24b706b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {402f9727-d050-4218-8faa-3e6764411a62}, !- Handle
  {a1e37fff-5acc-44f7-8854-cff5d85aa030}, !- Source Object
  4,                                      !- Outlet Port
  {b48ee97c-62bf-46b3-95cd-8def991a2cdb}, !- Target Object
  2;                                      !- Inlet Port

OS:ShadingSurfaceGroup,
  {c9a966a6-f662-46ba-9a64-2b51d75942d2}, !- Handle
  Shading Surface Group 1,                !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {aabc45c0-907d-40f8-b63e-05f33bed2007}, !- Handle
  PVSD_1_0f00bcb4_0,                      !- Name
  ,                                       !- Construction Name
  {c9a966a6-f662-46ba-9a64-2b51d75942d2}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  29.9900047683716, -43.5200047683716, 1.85, !- X,Y,Z Vertex 1 {m}
  29.9900047683716, -43.6700047683716, 1.85, !- X,Y,Z Vertex 2 {m}
  32.0300047683716, -43.6700047683716, 1.85, !- X,Y,Z Vertex 3 {m}
  32.0300047683716, -43.5200047683716, 1.85; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {cb294247-9c6e-41f2-b443-67c24529a5ee}, !- Handle
  {aabc45c0-907d-40f8-b63e-05f33bed2007}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  PVSD_1;                                 !- Feature Value 1

OS:ShadingSurface,
  {44179636-f92c-4fbe-b2e1-050c2e30ea52}, !- Handle
  PVSD_1_0f00bcb4_1,                      !- Name
  ,                                       !- Construction Name
  {c9a966a6-f662-46ba-9a64-2b51d75942d2}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  32.0300047683716, -43.5200047683716, 1.84500000000001, !- X,Y,Z Vertex 1 {m}
  32.0300047683716, -43.6700047683716, 1.84500000000001, !- X,Y,Z Vertex 2 {m}
  29.9900047683716, -43.6700047683716, 1.84500000000001, !- X,Y,Z Vertex 3 {m}
  29.9900047683716, -43.5200047683716, 1.84500000000001; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {d1a3aefb-f704-45ac-83f2-a79605f5a8ff}, !- Handle
  {44179636-f92c-4fbe-b2e1-050c2e30ea52}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  PVSD_1;                                 !- Feature Value 1

OS:ShadingSurface,
  {67a953d6-fde4-4f7b-983a-748dbd9a86d2}, !- Handle
  PVSD_2_f1de2046_0,                      !- Name
  ,                                       !- Construction Name
  {c9a966a6-f662-46ba-9a64-2b51d75942d2}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  29.9900047683716, -43.5200047683716, 1.7, !- X,Y,Z Vertex 1 {m}
  29.9900047683716, -43.6700047683716, 1.7, !- X,Y,Z Vertex 2 {m}
  32.0300047683716, -43.6700047683716, 1.7, !- X,Y,Z Vertex 3 {m}
  32.0300047683716, -43.5200047683716, 1.7; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {40316c93-952d-4053-b1e1-2a55246148a0}, !- Handle
  {67a953d6-fde4-4f7b-983a-748dbd9a86d2}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  PVSD_2;                                 !- Feature Value 1

OS:ShadingSurface,
  {76bb015d-d64a-42ec-80ca-a4dd015b027b}, !- Handle
  PVSD_2_f1de2046_1,                      !- Name
  ,                                       !- Construction Name
  {c9a966a6-f662-46ba-9a64-2b51d75942d2}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  32.0300047683716, -43.5200047683716, 1.695, !- X,Y,Z Vertex 1 {m}
  32.0300047683716, -43.6700047683716, 1.695, !- X,Y,Z Vertex 2 {m}
  29.9900047683716, -43.6700047683716, 1.695, !- X,Y,Z Vertex 3 {m}
  29.9900047683716, -43.5200047683716, 1.695; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {85ecebe2-02b6-4249-a5d2-3c378b215765}, !- Handle
  {76bb015d-d64a-42ec-80ca-a4dd015b027b}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  PVSD_2;                                 !- Feature Value 1

OS:ShadingSurface,
  {b19a9399-a3b2-4f53-be43-fad24dfe77ea}, !- Handle
  PVSD_3_33ffadbb_0,                      !- Name
  ,                                       !- Construction Name
  {c9a966a6-f662-46ba-9a64-2b51d75942d2}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  29.9900047683716, -43.5200047683716, 1.55, !- X,Y,Z Vertex 1 {m}
  29.9900047683716, -43.6700047683716, 1.55, !- X,Y,Z Vertex 2 {m}
  32.0300047683716, -43.6700047683716, 1.55, !- X,Y,Z Vertex 3 {m}
  32.0300047683716, -43.5200047683716, 1.55; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {b0378f5f-bd49-4b28-8790-aa3896f20791}, !- Handle
  {b19a9399-a3b2-4f53-be43-fad24dfe77ea}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  PVSD_3;                                 !- Feature Value 1

OS:ShadingSurface,
  {3e9427d9-4183-4d39-8aa2-789fc369018c}, !- Handle
  PVSD_3_33ffadbb_1,                      !- Name
  ,                                       !- Construction Name
  {c9a966a6-f662-46ba-9a64-2b51d75942d2}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  32.0300047683716, -43.5200047683716, 1.545, !- X,Y,Z Vertex 1 {m}
  32.0300047683716, -43.6700047683716, 1.545, !- X,Y,Z Vertex 2 {m}
  29.9900047683716, -43.6700047683716, 1.545, !- X,Y,Z Vertex 3 {m}
  29.9900047683716, -43.5200047683716, 1.545; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {236eb78a-578e-41a0-a1ca-d923109f0271}, !- Handle
  {3e9427d9-4183-4d39-8aa2-789fc369018c}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  PVSD_3;                                 !- Feature Value 1

OS:ShadingSurface,
  {94f0da9e-4fe2-4730-898a-3f6f7bba5bc2}, !- Handle
  PVSD_4_fe911d0c_0,                      !- Name
  ,                                       !- Construction Name
  {c9a966a6-f662-46ba-9a64-2b51d75942d2}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  29.9900047683716, -43.5200047683716, 1.4, !- X,Y,Z Vertex 1 {m}
  29.9900047683716, -43.6700047683716, 1.4, !- X,Y,Z Vertex 2 {m}
  32.0300047683716, -43.6700047683716, 1.4, !- X,Y,Z Vertex 3 {m}
  32.0300047683716, -43.5200047683716, 1.4; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {696b68bd-7bbe-426a-9176-125abccd7be9}, !- Handle
  {94f0da9e-4fe2-4730-898a-3f6f7bba5bc2}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  PVSD_4;                                 !- Feature Value 1

OS:ShadingSurface,
  {b555c269-2c91-4686-a696-1066fdfa2dcc}, !- Handle
  PVSD_4_fe911d0c_1,                      !- Name
  ,                                       !- Construction Name
  {c9a966a6-f662-46ba-9a64-2b51d75942d2}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  32.0300047683716, -43.5200047683716, 1.395, !- X,Y,Z Vertex 1 {m}
  32.0300047683716, -43.6700047683716, 1.395, !- X,Y,Z Vertex 2 {m}
  29.9900047683716, -43.6700047683716, 1.395, !- X,Y,Z Vertex 3 {m}
  29.9900047683716, -43.5200047683716, 1.395; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {3db3f39e-7316-43e1-b52b-3039a78cf6ee}, !- Handle
  {b555c269-2c91-4686-a696-1066fdfa2dcc}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  PVSD_4;                                 !- Feature Value 1

OS:ShadingSurface,
  {45725e16-11c9-46ef-bd98-909697940979}, !- Handle
  PVSD_5_0a007518_0,                      !- Name
  ,                                       !- Construction Name
  {c9a966a6-f662-46ba-9a64-2b51d75942d2}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  29.9900047683716, -43.5200047683716, 1.25, !- X,Y,Z Vertex 1 {m}
  29.9900047683716, -43.6700047683716, 1.25, !- X,Y,Z Vertex 2 {m}
  32.0300047683716, -43.6700047683716, 1.25, !- X,Y,Z Vertex 3 {m}
  32.0300047683716, -43.5200047683716, 1.25; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {cb6f5cdf-0d40-438b-9b21-526a419da9ad}, !- Handle
  {45725e16-11c9-46ef-bd98-909697940979}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  PVSD_5;                                 !- Feature Value 1

OS:ShadingSurface,
  {8b1d4db2-f91b-403f-86a9-a40c7084330e}, !- Handle
  PVSD_5_0a007518_1,                      !- Name
  ,                                       !- Construction Name
  {c9a966a6-f662-46ba-9a64-2b51d75942d2}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  32.0300047683716, -43.5200047683716, 1.245, !- X,Y,Z Vertex 1 {m}
  32.0300047683716, -43.6700047683716, 1.245, !- X,Y,Z Vertex 2 {m}
  29.9900047683716, -43.6700047683716, 1.245, !- X,Y,Z Vertex 3 {m}
  29.9900047683716, -43.5200047683716, 1.245; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {2c07185d-07ca-4f4e-bc91-a9242e1e7e57}, !- Handle
  {8b1d4db2-f91b-403f-86a9-a40c7084330e}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  PVSD_5;                                 !- Feature Value 1

OS:ShadingSurface,
  {78ab868f-febf-4a53-b6ff-94c96b19f95c}, !- Handle
  PVSD_6_1a5d233b_0,                      !- Name
  ,                                       !- Construction Name
  {c9a966a6-f662-46ba-9a64-2b51d75942d2}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  29.9900047683716, -43.5200047683716, 1.1, !- X,Y,Z Vertex 1 {m}
  29.9900047683716, -43.6700047683716, 1.1, !- X,Y,Z Vertex 2 {m}
  32.0300047683716, -43.6700047683716, 1.1, !- X,Y,Z Vertex 3 {m}
  32.0300047683716, -43.5200047683716, 1.1; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {4c7cccde-41ee-4dcb-91a7-2b7123f396be}, !- Handle
  {78ab868f-febf-4a53-b6ff-94c96b19f95c}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  PVSD_6;                                 !- Feature Value 1

OS:ShadingSurface,
  {ef407913-0add-44a4-8c44-947b5d1f0fb9}, !- Handle
  PVSD_6_1a5d233b_1,                      !- Name
  ,                                       !- Construction Name
  {c9a966a6-f662-46ba-9a64-2b51d75942d2}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  32.0300047683716, -43.5200047683716, 1.09500000000001, !- X,Y,Z Vertex 1 {m}
  32.0300047683716, -43.6700047683716, 1.09500000000001, !- X,Y,Z Vertex 2 {m}
  29.9900047683716, -43.6700047683716, 1.09500000000001, !- X,Y,Z Vertex 3 {m}
  29.9900047683716, -43.5200047683716, 1.09500000000001; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {2db08f98-bf6a-4f7b-96cc-fa40cbb690f3}, !- Handle
  {ef407913-0add-44a4-8c44-947b5d1f0fb9}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  PVSD_6;                                 !- Feature Value 1

OS:ShadingSurface,
  {80ccf8a1-cc70-4623-8375-a528b45e0527}, !- Handle
  PVSD_7_7db4e4a8_0,                      !- Name
  ,                                       !- Construction Name
  {c9a966a6-f662-46ba-9a64-2b51d75942d2}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  29.9900047683716, -43.5200047683716, 0.949999999999996, !- X,Y,Z Vertex 1 {m}
  29.9900047683716, -43.6700047683716, 0.949999999999996, !- X,Y,Z Vertex 2 {m}
  32.0300047683716, -43.6700047683716, 0.949999999999996, !- X,Y,Z Vertex 3 {m}
  32.0300047683716, -43.5200047683716, 0.949999999999996; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {bb9363e5-e0ea-43d6-b8f1-e9046513d199}, !- Handle
  {80ccf8a1-cc70-4623-8375-a528b45e0527}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  PVSD_7;                                 !- Feature Value 1

OS:ShadingSurface,
  {3d3c9797-3c1d-4545-b280-3ad1007b7e7d}, !- Handle
  PVSD_7_7db4e4a8_1,                      !- Name
  ,                                       !- Construction Name
  {c9a966a6-f662-46ba-9a64-2b51d75942d2}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  32.0300047683716, -43.5200047683716, 0.945, !- X,Y,Z Vertex 1 {m}
  32.0300047683716, -43.6700047683716, 0.945, !- X,Y,Z Vertex 2 {m}
  29.9900047683716, -43.6700047683716, 0.945, !- X,Y,Z Vertex 3 {m}
  29.9900047683716, -43.5200047683716, 0.945; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {18bdda22-1405-4e5e-be6e-6d8feae98c08}, !- Handle
  {3d3c9797-3c1d-4545-b280-3ad1007b7e7d}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  PVSD_7;                                 !- Feature Value 1

OS:ShadingSurface,
  {91206f80-9eef-4529-8624-5134c25bd7cf}, !- Handle
  PVSD_8_97a144a3_0,                      !- Name
  ,                                       !- Construction Name
  {c9a966a6-f662-46ba-9a64-2b51d75942d2}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  29.9900047683716, -43.5200047683716, 0.799999999999997, !- X,Y,Z Vertex 1 {m}
  29.9900047683716, -43.6700047683716, 0.799999999999997, !- X,Y,Z Vertex 2 {m}
  32.0300047683716, -43.6700047683716, 0.799999999999997, !- X,Y,Z Vertex 3 {m}
  32.0300047683716, -43.5200047683716, 0.799999999999997; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {c4cbfd27-6cc6-4bf9-9ddb-802f08b76f2e}, !- Handle
  {91206f80-9eef-4529-8624-5134c25bd7cf}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  PVSD_8;                                 !- Feature Value 1

OS:ShadingSurface,
  {b67d6d76-bdb2-415a-bb7c-99f525764be3}, !- Handle
  PVSD_8_97a144a3_1,                      !- Name
  ,                                       !- Construction Name
  {c9a966a6-f662-46ba-9a64-2b51d75942d2}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  32.0300047683716, -43.5200047683716, 0.795000000000002, !- X,Y,Z Vertex 1 {m}
  32.0300047683716, -43.6700047683716, 0.795000000000002, !- X,Y,Z Vertex 2 {m}
  29.9900047683716, -43.6700047683716, 0.795000000000002, !- X,Y,Z Vertex 3 {m}
  29.9900047683716, -43.5200047683716, 0.795000000000002; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {5c777270-41ed-40a5-a802-e5aae29f76bc}, !- Handle
  {b67d6d76-bdb2-415a-bb7c-99f525764be3}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  PVSD_8;                                 !- Feature Value 1

OS:ShadingSurface,
  {a9deb76b-b12d-4e82-8435-4cfe26c7cefa}, !- Handle
  PVSD_9_6d8550f1_0,                      !- Name
  ,                                       !- Construction Name
  {c9a966a6-f662-46ba-9a64-2b51d75942d2}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  29.9900047683716, -43.5200047683716, 0.649999999999999, !- X,Y,Z Vertex 1 {m}
  29.9900047683716, -43.6700047683716, 0.649999999999999, !- X,Y,Z Vertex 2 {m}
  32.0300047683716, -43.6700047683716, 0.649999999999999, !- X,Y,Z Vertex 3 {m}
  32.0300047683716, -43.5200047683716, 0.649999999999999; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {ff83f992-98ec-4865-b784-fb0d43a9c48c}, !- Handle
  {a9deb76b-b12d-4e82-8435-4cfe26c7cefa}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  PVSD_9;                                 !- Feature Value 1

OS:ShadingSurface,
  {ff3ea9f0-c499-4e10-8470-995011b90d75}, !- Handle
  PVSD_9_6d8550f1_1,                      !- Name
  ,                                       !- Construction Name
  {c9a966a6-f662-46ba-9a64-2b51d75942d2}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  32.0300047683716, -43.5200047683716, 0.645000000000003, !- X,Y,Z Vertex 1 {m}
  32.0300047683716, -43.6700047683716, 0.645000000000003, !- X,Y,Z Vertex 2 {m}
  29.9900047683716, -43.6700047683716, 0.645000000000003, !- X,Y,Z Vertex 3 {m}
  29.9900047683716, -43.5200047683716, 0.645000000000003; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {26c72b18-3263-4465-bab2-49bb0bf3bb87}, !- Handle
  {ff3ea9f0-c499-4e10-8470-995011b90d75}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  PVSD_9;                                 !- Feature Value 1

OS:ShadingSurface,
  {7e3e2618-8db5-4de6-806c-fdffec90c4e3}, !- Handle
  PVSD_10_133e269e_0,                     !- Name
  ,                                       !- Construction Name
  {c9a966a6-f662-46ba-9a64-2b51d75942d2}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  29.9900047683716, -43.5200047683716, 0.5, !- X,Y,Z Vertex 1 {m}
  29.9900047683716, -43.6700047683716, 0.5, !- X,Y,Z Vertex 2 {m}
  32.0300047683716, -43.6700047683716, 0.5, !- X,Y,Z Vertex 3 {m}
  32.0300047683716, -43.5200047683716, 0.5; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {ea932ceb-88ba-4523-9cd2-c2dddc86a364}, !- Handle
  {7e3e2618-8db5-4de6-806c-fdffec90c4e3}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  PVSD_10;                                !- Feature Value 1

OS:ShadingSurface,
  {7670d538-9928-4a45-ab54-c948d8b9c796}, !- Handle
  PVSD_10_133e269e_1,                     !- Name
  ,                                       !- Construction Name
  {c9a966a6-f662-46ba-9a64-2b51d75942d2}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  32.0300047683716, -43.5200047683716, 0.495000000000005, !- X,Y,Z Vertex 1 {m}
  32.0300047683716, -43.6700047683716, 0.495000000000005, !- X,Y,Z Vertex 2 {m}
  29.9900047683716, -43.6700047683716, 0.495000000000005, !- X,Y,Z Vertex 3 {m}
  29.9900047683716, -43.5200047683716, 0.495000000000005; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {7e4bf952-8f98-400f-879a-c633b13aecbd}, !- Handle
  {7670d538-9928-4a45-ab54-c948d8b9c796}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  PVSD_10;                                !- Feature Value 1

OS:ShadingSurface,
  {39ec48ee-bf11-4884-bff7-194b5e4a114f}, !- Handle
  PVSD_11_93b7b787_0,                     !- Name
  ,                                       !- Construction Name
  {c9a966a6-f662-46ba-9a64-2b51d75942d2}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  29.9900047683716, -43.5200047683716, 0.350000000000001, !- X,Y,Z Vertex 1 {m}
  29.9900047683716, -43.6700047683716, 0.350000000000001, !- X,Y,Z Vertex 2 {m}
  32.0300047683716, -43.6700047683716, 0.350000000000001, !- X,Y,Z Vertex 3 {m}
  32.0300047683716, -43.5200047683716, 0.350000000000001; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {220f42aa-920d-4019-b1f0-b5d1875c63a2}, !- Handle
  {39ec48ee-bf11-4884-bff7-194b5e4a114f}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  PVSD_11;                                !- Feature Value 1

OS:ShadingSurface,
  {4c2cfa8c-5039-468c-a0b9-07da735cfff2}, !- Handle
  PVSD_11_93b7b787_1,                     !- Name
  ,                                       !- Construction Name
  {c9a966a6-f662-46ba-9a64-2b51d75942d2}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  32.0300047683716, -43.5200047683716, 0.345000000000006, !- X,Y,Z Vertex 1 {m}
  32.0300047683716, -43.6700047683716, 0.345000000000006, !- X,Y,Z Vertex 2 {m}
  29.9900047683716, -43.6700047683716, 0.345000000000006, !- X,Y,Z Vertex 3 {m}
  29.9900047683716, -43.5200047683716, 0.345000000000006; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {7a8ba1ce-1ac9-438c-83c8-94a9060566c0}, !- Handle
  {4c2cfa8c-5039-468c-a0b9-07da735cfff2}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  PVSD_11;                                !- Feature Value 1

OS:ShadingSurface,
  {d0e7f467-91cf-41f1-a27d-9265758e94cb}, !- Handle
  PVSD_12_3787333a_0,                     !- Name
  ,                                       !- Construction Name
  {c9a966a6-f662-46ba-9a64-2b51d75942d2}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  29.9900047683716, -43.5200047683716, 0.199999999999996, !- X,Y,Z Vertex 1 {m}
  29.9900047683716, -43.6700047683716, 0.199999999999996, !- X,Y,Z Vertex 2 {m}
  32.0300047683716, -43.6700047683716, 0.199999999999996, !- X,Y,Z Vertex 3 {m}
  32.0300047683716, -43.5200047683716, 0.199999999999996; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {94fdfa8e-a9da-4add-ba6b-95553b49137e}, !- Handle
  {d0e7f467-91cf-41f1-a27d-9265758e94cb}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  PVSD_12;                                !- Feature Value 1

OS:ShadingSurface,
  {04fd6e29-31f7-4fcf-8508-b509cfeafbd8}, !- Handle
  PVSD_12_3787333a_1,                     !- Name
  ,                                       !- Construction Name
  {c9a966a6-f662-46ba-9a64-2b51d75942d2}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  32.0300047683716, -43.5200047683716, 0.195, !- X,Y,Z Vertex 1 {m}
  32.0300047683716, -43.6700047683716, 0.195, !- X,Y,Z Vertex 2 {m}
  29.9900047683716, -43.6700047683716, 0.195, !- X,Y,Z Vertex 3 {m}
  29.9900047683716, -43.5200047683716, 0.195; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {c8b7df76-5d34-4db5-9e02-050cf664665b}, !- Handle
  {04fd6e29-31f7-4fcf-8508-b509cfeafbd8}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  PVSD_12;                                !- Feature Value 1

OS:ShadingSurface,
  {e9b79c3f-24a9-43cf-a4a8-63811b6b4864}, !- Handle
  PVSD_13_6f3c5b4d_0,                     !- Name
  ,                                       !- Construction Name
  {c9a966a6-f662-46ba-9a64-2b51d75942d2}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  29.9900047683716, -43.5200047683716, 0.0499999999999972, !- X,Y,Z Vertex 1 {m}
  29.9900047683716, -43.6700047683716, 0.0499999999999972, !- X,Y,Z Vertex 2 {m}
  32.0300047683716, -43.6700047683716, 0.0499999999999972, !- X,Y,Z Vertex 3 {m}
  32.0300047683716, -43.5200047683716, 0.0499999999999972; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {0c9a77f0-dbcf-4cea-bb4a-cf63432f5538}, !- Handle
  {e9b79c3f-24a9-43cf-a4a8-63811b6b4864}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  PVSD_13;                                !- Feature Value 1

OS:ShadingSurface,
  {00683abe-b8e7-47a3-b278-bf74056f4264}, !- Handle
  PVSD_13_6f3c5b4d_1,                     !- Name
  ,                                       !- Construction Name
  {c9a966a6-f662-46ba-9a64-2b51d75942d2}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  32.0300047683716, -43.5200047683716, 0.0450000000000017, !- X,Y,Z Vertex 1 {m}
  32.0300047683716, -43.6700047683716, 0.0450000000000017, !- X,Y,Z Vertex 2 {m}
  29.9900047683716, -43.6700047683716, 0.0450000000000017, !- X,Y,Z Vertex 3 {m}
  29.9900047683716, -43.5200047683716, 0.0450000000000017; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {62e7b0af-ba6e-49e0-82d7-046e4b500537}, !- Handle
  {00683abe-b8e7-47a3-b278-bf74056f4264}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  PVSD_13;                                !- Feature Value 1

OS:ShadingSurface,
  {b1d5e593-7d4b-48e9-b94c-201e4a3ac2a7}, !- Handle
  PVSD_14_458ff0fc_0,                     !- Name
  ,                                       !- Construction Name
  {c9a966a6-f662-46ba-9a64-2b51d75942d2}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  29.9900047683716, -43.5200047683716, -0.100000000000001, !- X,Y,Z Vertex 1 {m}
  29.9900047683716, -43.6700047683716, -0.100000000000001, !- X,Y,Z Vertex 2 {m}
  32.0300047683716, -43.6700047683716, -0.100000000000001, !- X,Y,Z Vertex 3 {m}
  32.0300047683716, -43.5200047683716, -0.100000000000001; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {a5ea1049-f124-4f26-84c6-a0698be2120d}, !- Handle
  {b1d5e593-7d4b-48e9-b94c-201e4a3ac2a7}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  PVSD_14;                                !- Feature Value 1

OS:ShadingSurface,
  {9932ba72-66b4-4053-88b4-698f947c0732}, !- Handle
  PVSD_14_458ff0fc_1,                     !- Name
  ,                                       !- Construction Name
  {c9a966a6-f662-46ba-9a64-2b51d75942d2}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  32.0300047683716, -43.5200047683716, -0.104999999999997, !- X,Y,Z Vertex 1 {m}
  32.0300047683716, -43.6700047683716, -0.104999999999997, !- X,Y,Z Vertex 2 {m}
  29.9900047683716, -43.6700047683716, -0.104999999999997, !- X,Y,Z Vertex 3 {m}
  29.9900047683716, -43.5200047683716, -0.104999999999997; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {cac00fd3-e587-4e29-ab37-7bdb1437d395}, !- Handle
  {9932ba72-66b4-4053-88b4-698f947c0732}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  PVSD_14;                                !- Feature Value 1

OS:ShadingSurface,
  {4f887ca9-688a-40df-add1-b3d6100569b9}, !- Handle
  PVSD_15_f5e8c8bd_0,                     !- Name
  ,                                       !- Construction Name
  {c9a966a6-f662-46ba-9a64-2b51d75942d2}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  29.9900047683716, -43.5200047683716, -0.25, !- X,Y,Z Vertex 1 {m}
  29.9900047683716, -43.6700047683716, -0.25, !- X,Y,Z Vertex 2 {m}
  32.0300047683716, -43.6700047683716, -0.25, !- X,Y,Z Vertex 3 {m}
  32.0300047683716, -43.5200047683716, -0.25; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {1b79ca0a-db45-4ac0-95fc-772f710303cd}, !- Handle
  {4f887ca9-688a-40df-add1-b3d6100569b9}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  PVSD_15;                                !- Feature Value 1

OS:ShadingSurface,
  {d759a813-9f05-49d3-80b9-7b87404f2f96}, !- Handle
  PVSD_15_f5e8c8bd_1,                     !- Name
  ,                                       !- Construction Name
  {c9a966a6-f662-46ba-9a64-2b51d75942d2}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  32.0300047683716, -43.5200047683716, -0.254999999999995, !- X,Y,Z Vertex 1 {m}
  32.0300047683716, -43.6700047683716, -0.254999999999995, !- X,Y,Z Vertex 2 {m}
  29.9900047683716, -43.6700047683716, -0.254999999999995, !- X,Y,Z Vertex 3 {m}
  29.9900047683716, -43.5200047683716, -0.254999999999995; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {1a6293ab-161f-46d8-bba6-909859a9ec1f}, !- Handle
  {d759a813-9f05-49d3-80b9-7b87404f2f96}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  PVSD_15;                                !- Feature Value 1

OS:ShadingSurface,
  {9ba7ffdd-f7cb-4b95-9c05-6687b9f2a55a}, !- Handle
  PVSD_16_a7802795_0,                     !- Name
  ,                                       !- Construction Name
  {c9a966a6-f662-46ba-9a64-2b51d75942d2}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  29.9900047683716, -43.5200047683716, -0.399999999999999, !- X,Y,Z Vertex 1 {m}
  29.9900047683716, -43.6700047683716, -0.399999999999999, !- X,Y,Z Vertex 2 {m}
  32.0300047683716, -43.6700047683716, -0.399999999999999, !- X,Y,Z Vertex 3 {m}
  32.0300047683716, -43.5200047683716, -0.399999999999999; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {d2340db8-cdae-449a-80fa-ffb5e3cd9667}, !- Handle
  {9ba7ffdd-f7cb-4b95-9c05-6687b9f2a55a}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  PVSD_16;                                !- Feature Value 1

OS:ShadingSurface,
  {bd595950-4545-429c-a683-982e75c9888a}, !- Handle
  PVSD_16_a7802795_1,                     !- Name
  ,                                       !- Construction Name
  {c9a966a6-f662-46ba-9a64-2b51d75942d2}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  32.0300047683716, -43.5200047683716, -0.404999999999994, !- X,Y,Z Vertex 1 {m}
  32.0300047683716, -43.6700047683716, -0.404999999999994, !- X,Y,Z Vertex 2 {m}
  29.9900047683716, -43.6700047683716, -0.404999999999994, !- X,Y,Z Vertex 3 {m}
  29.9900047683716, -43.5200047683716, -0.404999999999994; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {7459462f-357e-448b-9073-6a102557179d}, !- Handle
  {bd595950-4545-429c-a683-982e75c9888a}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  PVSD_16;                                !- Feature Value 1

OS:ShadingSurface,
  {7baa62f1-aeb7-42b4-973d-3c6afa71fd9f}, !- Handle
  PVSD_1_a936aa2b_1,                      !- Name
  ,                                       !- Construction Name
  {c9a966a6-f662-46ba-9a64-2b51d75942d2}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  32.0300047683716, -43.6500047683716, 3, !- X,Y,Z Vertex 1 {m}
  32.0300047683716, -43.6500047683716, 0.6, !- X,Y,Z Vertex 2 {m}
  32.0300047683716, -43.7500047683716, 0.6, !- X,Y,Z Vertex 3 {m}
  32.0300047683716, -43.7500047683716, 3; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {f2cb75a6-97b3-4f1a-abb2-15afe68ad80f}, !- Handle
  {7baa62f1-aeb7-42b4-973d-3c6afa71fd9f}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  PVSD_1;                                 !- Feature Value 1

OS:ShadingSurface,
  {e3cfab01-8d81-4bba-95e2-8531ea01ce7c}, !- Handle
  PVSD_1_a936aa2b_2,                      !- Name
  ,                                       !- Construction Name
  {c9a966a6-f662-46ba-9a64-2b51d75942d2}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  32.0900047683716, -43.6500047683716, 3, !- X,Y,Z Vertex 1 {m}
  32.0900047683716, -43.6500047683716, 0.6, !- X,Y,Z Vertex 2 {m}
  32.0300047683716, -43.6500047683716, 0.6, !- X,Y,Z Vertex 3 {m}
  32.0300047683716, -43.6500047683716, 3; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {d67324c5-6cb9-414b-aeec-967d0f9aa647}, !- Handle
  {e3cfab01-8d81-4bba-95e2-8531ea01ce7c}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  PVSD_1;                                 !- Feature Value 1

OS:ShadingSurface,
  {fa63e31c-cf04-4aa2-b516-417b71c3f74c}, !- Handle
  PVSD_1_a936aa2b_3,                      !- Name
  ,                                       !- Construction Name
  {c9a966a6-f662-46ba-9a64-2b51d75942d2}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  32.0900047683716, -43.7500047683716, 3, !- X,Y,Z Vertex 1 {m}
  32.0900047683716, -43.7500047683716, 0.6, !- X,Y,Z Vertex 2 {m}
  32.0900047683716, -43.6500047683716, 0.6, !- X,Y,Z Vertex 3 {m}
  32.0900047683716, -43.6500047683716, 3; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {77feb6fb-3dac-461a-86e9-ce9c27385b09}, !- Handle
  {fa63e31c-cf04-4aa2-b516-417b71c3f74c}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  PVSD_1;                                 !- Feature Value 1

OS:ShadingSurface,
  {6a8b7074-ccec-4073-be4c-a2bde01ea8bd}, !- Handle
  PVSD_1_a936aa2b_4,                      !- Name
  ,                                       !- Construction Name
  {c9a966a6-f662-46ba-9a64-2b51d75942d2}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  32.0300047683716, -43.7500047683716, 3, !- X,Y,Z Vertex 1 {m}
  32.0300047683716, -43.7500047683716, 0.6, !- X,Y,Z Vertex 2 {m}
  32.0900047683716, -43.7500047683716, 0.6, !- X,Y,Z Vertex 3 {m}
  32.0900047683716, -43.7500047683716, 3; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {8415a4bc-7185-4ee9-a9aa-d567e8fcf731}, !- Handle
  {6a8b7074-ccec-4073-be4c-a2bde01ea8bd}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  PVSD_1;                                 !- Feature Value 1

OS:ShadingSurface,
  {2022f461-bb37-4ad7-9d9b-d543607a3d36}, !- Handle
  PVSD_2_0f12316f_1,                      !- Name
  ,                                       !- Construction Name
  {c9a966a6-f662-46ba-9a64-2b51d75942d2}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  29.9300047683716, -43.6500047683716, 3, !- X,Y,Z Vertex 1 {m}
  29.9300047683716, -43.6500047683716, 0.6, !- X,Y,Z Vertex 2 {m}
  29.9300047683716, -43.7500047683716, 0.6, !- X,Y,Z Vertex 3 {m}
  29.9300047683716, -43.7500047683716, 3; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {0394481e-6920-4a80-ab07-abc0ca781dda}, !- Handle
  {2022f461-bb37-4ad7-9d9b-d543607a3d36}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  PVSD_2;                                 !- Feature Value 1

OS:ShadingSurface,
  {2f8a3026-d2c3-4c8c-9cf3-07055289b6b6}, !- Handle
  PVSD_2_0f12316f_2,                      !- Name
  ,                                       !- Construction Name
  {c9a966a6-f662-46ba-9a64-2b51d75942d2}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  29.9900047683716, -43.6500047683716, 3, !- X,Y,Z Vertex 1 {m}
  29.9900047683716, -43.6500047683716, 0.6, !- X,Y,Z Vertex 2 {m}
  29.9300047683716, -43.6500047683716, 0.6, !- X,Y,Z Vertex 3 {m}
  29.9300047683716, -43.6500047683716, 3; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {bf1fd916-2b9e-4fbf-9f05-581ad841f794}, !- Handle
  {2f8a3026-d2c3-4c8c-9cf3-07055289b6b6}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  PVSD_2;                                 !- Feature Value 1

OS:ShadingSurface,
  {7b1685b1-cd5e-4e96-9794-61373f3595ff}, !- Handle
  PVSD_2_0f12316f_3,                      !- Name
  ,                                       !- Construction Name
  {c9a966a6-f662-46ba-9a64-2b51d75942d2}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  29.9900047683716, -43.7500047683716, 3, !- X,Y,Z Vertex 1 {m}
  29.9900047683716, -43.7500047683716, 0.6, !- X,Y,Z Vertex 2 {m}
  29.9900047683716, -43.6500047683716, 0.6, !- X,Y,Z Vertex 3 {m}
  29.9900047683716, -43.6500047683716, 3; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {fa0be413-330b-40e8-bb76-353fcc59ba01}, !- Handle
  {7b1685b1-cd5e-4e96-9794-61373f3595ff}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  PVSD_2;                                 !- Feature Value 1

OS:ShadingSurface,
  {5975c859-83e3-4ac9-8079-fe520b6d3fbd}, !- Handle
  PVSD_2_0f12316f_4,                      !- Name
  ,                                       !- Construction Name
  {c9a966a6-f662-46ba-9a64-2b51d75942d2}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  29.9300047683716, -43.7500047683716, 3, !- X,Y,Z Vertex 1 {m}
  29.9300047683716, -43.7500047683716, 0.6, !- X,Y,Z Vertex 2 {m}
  29.9900047683716, -43.7500047683716, 0.6, !- X,Y,Z Vertex 3 {m}
  29.9900047683716, -43.7500047683716, 3; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {de1f266a-7473-485e-8271-73727ad0687c}, !- Handle
  {5975c859-83e3-4ac9-8079-fe520b6d3fbd}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  PVSD_2;                                 !- Feature Value 1

OS:ShadingSurfaceGroup,
  {86bc74a3-2154-4e17-9aa9-235cf0064dd9}, !- Handle
  Shading Surface Group 2,                !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {b43c6e66-ae5e-4905-afbd-5ea31ab99c1a}, !- Handle
  RoofCeiling_add018d7 1,                 !- Name
  {50a40179-3377-4c42-979c-092db930ed41}, !- Construction Name
  {86bc74a3-2154-4e17-9aa9-235cf0064dd9}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  33.0000047683716, -43.7500047683716, 3.7, !- X,Y,Z Vertex 1 {m}
  33.0000047683716, -38.2500047683716, 3.7, !- X,Y,Z Vertex 2 {m}
  29.0000047683716, -38.2500047683716, 3.7, !- X,Y,Z Vertex 3 {m}
  29.0000047683716, -43.7500047683716, 3.7; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {cff06349-a3f6-4fda-86c4-529e1f7181f5}, !- Handle
  {b43c6e66-ae5e-4905-afbd-5ea31ab99c1a}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  RoofCeiling;                            !- Feature Value 1

OS:ShadingSurface,
  {c81d65d9-d7b1-497c-9cb9-7f3780afa855}, !- Handle
  Wall_1_edc8a310 1,                      !- Name
  {43ff62a0-d68d-46b8-bce6-9a24faf950a5}, !- Construction Name
  {86bc74a3-2154-4e17-9aa9-235cf0064dd9}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  33.0000047683716, -38.2500047683716, 3.7, !- X,Y,Z Vertex 1 {m}
  33.0000047683716, -38.2500047683716, 0, !- X,Y,Z Vertex 2 {m}
  29.0000047683716, -38.2500047683716, 0, !- X,Y,Z Vertex 3 {m}
  29.0000047683716, -38.2500047683716, 3.7; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {ecdd148f-b876-45a6-ab6e-b815b14b7634}, !- Handle
  {c81d65d9-d7b1-497c-9cb9-7f3780afa855}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Wall_1;                                 !- Feature Value 1

OS:ShadingSurface,
  {2972a12c-6018-46c8-88b9-d7f0240907aa}, !- Handle
  Wall_2_dd60cdcb 1,                      !- Name
  {43ff62a0-d68d-46b8-bce6-9a24faf950a5}, !- Construction Name
  {86bc74a3-2154-4e17-9aa9-235cf0064dd9}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  29.0000047683716, -38.2500047683716, 3.7, !- X,Y,Z Vertex 1 {m}
  29.0000047683716, -38.2500047683716, 0, !- X,Y,Z Vertex 2 {m}
  29.0000047683716, -43.7500047683716, 0, !- X,Y,Z Vertex 3 {m}
  29.0000047683716, -43.7500047683716, 3.7; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {875fe9db-f6b3-4ab0-87e1-4f19246c6fbd}, !- Handle
  {2972a12c-6018-46c8-88b9-d7f0240907aa}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Wall_2;                                 !- Feature Value 1

OS:ShadingSurface,
  {d43dc7ad-3a11-43db-9a58-7bb0d819520e}, !- Handle
  Wall_3_ca50d4c0 1,                      !- Name
  {43ff62a0-d68d-46b8-bce6-9a24faf950a5}, !- Construction Name
  {86bc74a3-2154-4e17-9aa9-235cf0064dd9}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  33.0000047683716, -43.7500047683716, 3.7, !- X,Y,Z Vertex 1 {m}
  33.0000047683716, -43.7500047683716, 0, !- X,Y,Z Vertex 2 {m}
  33.0000047683716, -38.2500047683716, 0, !- X,Y,Z Vertex 3 {m}
  33.0000047683716, -38.2500047683716, 3.7; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {42ae58d7-cbf6-4e1a-899d-ce6708de0f58}, !- Handle
  {d43dc7ad-3a11-43db-9a58-7bb0d819520e}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Wall_3;                                 !- Feature Value 1

OS:ShadingSurface,
  {bde7f6de-14e7-4b74-98ac-5b731e35a456}, !- Handle
  Wall_4_ebd1f216 1,                      !- Name
  {43ff62a0-d68d-46b8-bce6-9a24faf950a5}, !- Construction Name
  {86bc74a3-2154-4e17-9aa9-235cf0064dd9}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  29.0000047683716, -43.7500047683716, 3.7, !- X,Y,Z Vertex 1 {m}
  29.0000047683716, -43.7500047683716, 0, !- X,Y,Z Vertex 2 {m}
  33.0000047683716, -43.7500047683716, 0, !- X,Y,Z Vertex 3 {m}
  32.0500047683716, -43.7500047683716, 0.6, !- X,Y,Z Vertex 4 {m}
  29.9500047683716, -43.7500047683716, 0.6, !- X,Y,Z Vertex 5 {m}
  29.9500047683716, -43.7500047683716, 3, !- X,Y,Z Vertex 6 {m}
  32.0500047683716, -43.7500047683716, 3, !- X,Y,Z Vertex 7 {m}
  32.0500047683716, -43.7500047683716, 0.6, !- X,Y,Z Vertex 8 {m}
  33.0000047683716, -43.7500047683716, 0, !- X,Y,Z Vertex 9 {m}
  33.0000047683716, -43.7500047683716, 3.7; !- X,Y,Z Vertex 10 {m}

OS:AdditionalProperties,
  {79443b69-7884-400f-bc1e-54966086c042}, !- Handle
  {bde7f6de-14e7-4b74-98ac-5b731e35a456}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Wall_4;                                 !- Feature Value 1

OS:ShadingSurface,
  {6f714a66-8ca3-4802-bf60-af0bbc4bdc02}, !- Handle
  Floor_c4d31a66 1,                       !- Name
  {870e64c9-9e2f-4fd0-8787-523095b2f547}, !- Construction Name
  {86bc74a3-2154-4e17-9aa9-235cf0064dd9}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  29.0000047683716, -38.2500047683716, 0, !- X,Y,Z Vertex 1 {m}
  33.0000047683716, -38.2500047683716, 0, !- X,Y,Z Vertex 2 {m}
  33.0000047683716, -43.7500047683716, 0, !- X,Y,Z Vertex 3 {m}
  29.0000047683716, -43.7500047683716, 0; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {e50b776b-befd-46e9-b02f-e4cf1981ab1b}, !- Handle
  {6f714a66-8ca3-4802-bf60-af0bbc4bdc02}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Floor;                                  !- Feature Value 1

OS:ShadingSurfaceGroup,
  {32cd2a84-1913-4b9d-b5db-0f36ab25dc7b}, !- Handle
  Shading Surface Group 3,                !- Name
  Building;                               !- Shading Surface Type

OS:ShadingSurface,
  {f9da99ec-7554-48eb-8319-d32abb20cd34}, !- Handle
  Window_41dc6838,                        !- Name
  {ff8ce623-af68-4fe3-9ddf-9bed5ad68c94}, !- Construction Name
  {32cd2a84-1913-4b9d-b5db-0f36ab25dc7b}, !- Shading Surface Group Name
  {31424911-1bc4-4852-913c-d367e24dd1e0}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  29.9500047683716, -43.7500047683716, 3, !- X,Y,Z Vertex 1 {m}
  29.9500047683716, -43.7500047683716, 0.6, !- X,Y,Z Vertex 2 {m}
  32.0500047683716, -43.7500047683716, 0.6, !- X,Y,Z Vertex 3 {m}
  32.0500047683716, -43.7500047683716, 3; !- X,Y,Z Vertex 4 {m}

OS:AdditionalProperties,
  {a0fef6c2-3317-4e4f-9b76-fc824e50f12d}, !- Handle
  {f9da99ec-7554-48eb-8319-d32abb20cd34}, !- Object Name
  displayName,                            !- Feature Name 1
  String,                                 !- Feature Data Type 1
  Window;                                 !- Feature Value 1

